
OS:Version,
  {9b01cc01-fece-4c5c-b74c-29c4dc197161}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {7d21577c-cd3f-4a64-97f5-23f3ca120b5e}, !- Handle
  Washington Dc Dulles IntL Ar,           !- Name
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {2a2d5503-d0cc-46ed-a34f-2984e1f129fd}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  60,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Timestep,
  {83003586-3808-4869-9d80-b619c8e177a2}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Building,
  {c84068a1-6d82-4b24-9275-ac0f15a26742}, !- Handle
  NIST NZE House,                         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ShadingSurfaceGroup,
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Handle
  {d4cee307-936c-45b3-b85d-95e6d2aed710}, !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ScheduleTypeLimits,
  {8556f044-d2c6-4ca0-8a3b-c4c9ff6ccee5}, !- Handle
  {07b50d77-2b86-4f8e-9881-7140d5bc171d}; !- Name

OS:ShadingSurface,
  {6215a58a-4475-4ae3-8965-b1aa2687e61b}, !- Handle
  1011BD,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.0622, 3.220508296846,       !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 3 {m}
  7.2898, 15.0622, 3.220508296846;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfe4221-584f-487b-9b8d-8ecd5b6719cd}, !- Handle
  East Wall 2a C Reversed,                !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3de757-62b3-420e-9515-42a404103adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 2.081244, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.822209, 2.081244, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -62.822209, 0.305153, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:Construction,
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Handle
  Small Attic West Wall Assemby,          !- Name
  {21fcb60d-1377-434c-ac8b-14ee02b85f8f}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}, !- Layer 1
  {b667405c-7cbe-4882-b1c0-7a23723fd897}, !- Layer 2
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Layer 3
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Layer 4
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 5
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 6
  {c70b5e52-a1bc-42fa-932e-3e8349d661d7}, !- Layer 7
  {658c8bed-287e-4c9c-9819-f43511ee97dd}; !- Layer 8

OS:Material,
  {3a053893-68ca-465f-8c33-674528ad7d6b}, !- Handle
  1/2" GWB,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b667405c-7cbe-4882-b1c0-7a23723fd897}, !- Handle
  2x6 24" O.C. Wood Stud Wall w/ R-19 Cellulose Insulation, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.058209,                               !- Conductivity {W/m-K}
  92.55,                                  !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Handle
  1/2" Plywood Sheathing,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.07,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Handle
  Air Barrier Membrane,                   !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Handle
  Foil-faced Polyiso - 2.0",              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1496,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c70b5e52-a1bc-42fa-932e-3e8349d661d7}, !- Handle
  Wood Furring Strips,                    !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {658c8bed-287e-4c9c-9819-f43511ee97dd}, !- Handle
  Fiber Cement Siding,                    !- Name
  MediumRough,                            !- Roughness
  0.0079375,                              !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}, !- Handle
  Zone5 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43901b1a-7df9-4dd3-b1c8-95df664a3198}, !- Zone Air Inlet Port List
  {56e09a0a-289f-4a8f-a00b-e2f03944adea}, !- Zone Air Exhaust Port List
  {85db09b1-1eb3-4ac1-a83d-7a646e451a52}, !- Zone Air Node Name
  {5c6efb1b-bfb4-4a73-882c-3062fd557c5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7cc4812-5bae-43eb-8ab5-5408abd8a42b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ae691cd-0bce-4c00-9403-f02c08793631}, !- Handle
  {19917210-caee-483d-9a73-ce6b53850590}, !- Name
  {85db09b1-1eb3-4ac1-a83d-7a646e451a52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85db09b1-1eb3-4ac1-a83d-7a646e451a52}, !- Handle
  {4265088b-63fc-434e-a4dc-a5af3b8ec1bc}, !- Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}, !- Source Object
  11,                                     !- Outlet Port
  {6ae691cd-0bce-4c00-9403-f02c08793631}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43901b1a-7df9-4dd3-b1c8-95df664a3198}, !- Handle
  {55d6e5e7-6334-4a1e-8bd8-3787f6fa2361}, !- Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}; !- HVAC Component

OS:PortList,
  {56e09a0a-289f-4a8f-a00b-e2f03944adea}, !- Handle
  {39af6869-f7c6-4973-a000-2125df51fe5f}, !- Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}; !- HVAC Component

OS:PortList,
  {5c6efb1b-bfb4-4a73-882c-3062fd557c5e}, !- Handle
  {8835dec8-44d8-4a26-888e-fd0282cdde1f}, !- Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}; !- HVAC Component

OS:Sizing:Zone,
  {ca7cfe31-65a4-412b-b76d-a09c8c093ec6}, !- Handle
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fe1ba4a-35cd-49ec-8d50-e9728a503a3e}, !- Handle
  {21b1efec-b7b0-484b-807f-65c54f712efc}, !- Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}; !- Thermal Zone

OS:Space,
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Handle
  Zone5 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.071361,                              !- X Origin {m}
  0.279047,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecd3c05b-e74f-428e-ac56-37a07a84e93a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ShadingSurface,
  {b98ebde7-7b50-4716-ab9b-a24f32cc3722}, !- Handle
  1945CD,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.99439999994277, 8.30799300006903, !- X,Y,Z Vertex 1 {m}
  11.5569999986571, 5.99440000005794, 8.30799299993137, !- X,Y,Z Vertex 2 {m}
  11.5554999231948, 3.27523899992499, 6.04202499881344, !- X,Y,Z Vertex 3 {m}
  11.2522, 3.27523900043848, 6.04202499947383; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af7a239-2098-43b9-b490-aded71f91e5e}, !- Handle
  Attic.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, -1.294428, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, 1.688802, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Handle
  Exterior Wall Assemby,                  !- Name
  {de792672-b771-4fb0-827d-a237aa1fd185}, !- Surface Rendering Name
  {658c8bed-287e-4c9c-9819-f43511ee97dd}, !- Layer 1
  {c70b5e52-a1bc-42fa-932e-3e8349d661d7}, !- Layer 2
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 3
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 4
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Layer 5
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Layer 6
  {b667405c-7cbe-4882-b1c0-7a23723fd897}, !- Layer 7
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 8

OS:ThermalZone,
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}, !- Handle
  Zone4 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ea4a61c-e490-4fc7-8ba1-a58604213910}, !- Zone Air Inlet Port List
  {2592f29d-818a-46cc-8629-6db11abb0dcc}, !- Zone Air Exhaust Port List
  {0e1f2109-de22-4fca-8a24-1f81007389ed}, !- Zone Air Node Name
  {f5433cc9-0fb6-4b43-b4a0-bb3d894dd1b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {414cbc9f-e32e-411c-8e3b-1bdbecb65637}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0405827c-b522-4620-a298-61a9e7604a2a}, !- Handle
  {09b3c6e0-523f-4957-88e1-5858780aaef1}, !- Name
  {0e1f2109-de22-4fca-8a24-1f81007389ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e1f2109-de22-4fca-8a24-1f81007389ed}, !- Handle
  {ea066400-cb5c-4ed2-a299-5d30ba622e68}, !- Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}, !- Source Object
  11,                                     !- Outlet Port
  {0405827c-b522-4620-a298-61a9e7604a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ea4a61c-e490-4fc7-8ba1-a58604213910}, !- Handle
  {70ead203-779f-431b-9611-89801330c65e}, !- Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}; !- HVAC Component

OS:PortList,
  {2592f29d-818a-46cc-8629-6db11abb0dcc}, !- Handle
  {00ecfb20-ef13-4eca-939a-5a458a1a5d06}, !- Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}; !- HVAC Component

OS:PortList,
  {f5433cc9-0fb6-4b43-b4a0-bb3d894dd1b0}, !- Handle
  {ae65a5ea-db42-4852-ac69-392bb1e8893f}, !- Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}; !- HVAC Component

OS:Sizing:Zone,
  {72d2c66d-782e-4d6a-9109-9b445993f850}, !- Handle
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {034b8070-0a01-4769-b039-dcf0a9dc5aa3}, !- Handle
  {f24a90cb-fc8d-4e9b-9f87-7e2fe21c7a4a}, !- Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}; !- Thermal Zone

OS:Space,
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Handle
  Zone4 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.125466,                              !- X Origin {m}
  1.269028,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {72ed5a78-dfc7-4fae-8a33-ae91c73aa409}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ShadingSurface,
  {4ee564ee-3ffc-4eb3-a12c-531acbecbac2}, !- Handle
  11,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.198057, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.198057, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  0.273176, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.273176, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ce8694c-9517-4ce4-a74a-780d5c6e2c2a}, !- Handle
  59,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915275, -1.85361600000004, 2.55181999999926, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.55181999999943, !- X,Y,Z Vertex 2 {m}
  10.944353, -1.548816, 2.55182000000009, !- X,Y,Z Vertex 3 {m}
  10.944353, -1.85361600000003, 2.55181999999991; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8cf08f71-5851-495b-8b7e-8471e0f000d3}, !- Handle
  12,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844775, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  -0.02844825, -0.0254000000000684, 2.70192499999917, !- X,Y,Z Vertex 2 {m}
  -0.02844775, -0.0253999999999316, 2.55182000000083, !- X,Y,Z Vertex 3 {m}
  -0.02844725, -1.85361600000007, 2.55181999999917; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c730eeb4-4f61-4b95-a899-9e1351655fde}, !- Handle
  128263,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 4.022316,             !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  11.557, 12.0142, 4.022316;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {82c46d05-4622-4272-b508-a1fdcb083b28}, !- Handle
  13,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.479928, -1.701216, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.479928, -1.701216, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.554033, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  3.554033, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3891dee3-2f86-478e-b21c-d58478eb0a96}, !- Handle
  DD4069,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 3.27523900053404, 6.04202499935915, !- X,Y,Z Vertex 1 {m}
  11.5554999231948, 3.27523899982943, 6.04202499892812, !- X,Y,Z Vertex 2 {m}
  11.5538360767532, 0.268676000171406, 3.53655500107091, !- X,Y,Z Vertex 3 {m}
  11.2522, 0.268675999726171, 3.53655500054459; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2829651-90c1-4643-a016-1c879f9cc8eb}, !- Handle
  DFBCAA,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5554978989064, 2.95773600000386, 6.04202500006209, !- X,Y,Z Vertex 1 {m}
  11.5539540998376, 0.168274999981138, 3.71739499862881, !- X,Y,Z Vertex 2 {m}
  11.5538360517247, 0.2686760000175, 3.53655500127222, !- X,Y,Z Vertex 3 {m}
  11.555499948245, 3.27523899998249, 6.04202499872781; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb004f23-45f8-46e0-b7c9-1897bab51054}, !- Handle
  14,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {a23470a9-0b09-45bc-8fae-3bb72f57cd20}, !- Handle
  OS:Curve:Biquadratic 17,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {3b01b6de-dbc9-4c9b-8e12-8f9246486e96}, !- Handle
  Dehumidifier Energy Factor Curve,       !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:ShadingSurface,
  {212502f0-7635-4375-91ca-753b0f10ab70}, !- Handle
  15,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.123953, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.701216, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39449e5c-c201-454d-8120-c70ba2cd2e37}, !- Handle
  First.North.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 2.8956,                !- X,Y,Z Vertex 1 {m}
  7.2898, 12.0142, 0.127,                 !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}, !- Handle
  Zone1 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41768e7-3029-4137-b0e1-9dcd01856f6a}, !- Zone Air Inlet Port List
  {26a096dd-3b14-49f8-9014-c85801baf6d2}, !- Zone Air Exhaust Port List
  {289e767a-062c-4a8c-a11d-7bbcf372ffdd}, !- Zone Air Node Name
  {a35a3c68-f16b-42b4-a891-974055c269e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbea85ef-4141-4c0a-86f2-c06493c55f10}, !- Group Rendering Name
  {fac837be-23d9-4465-b842-7f1db20b5d49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8f16244-54b8-47f3-915d-8e99c1cf0436}, !- Handle
  {83e02af4-ec73-49fd-98e3-9dacf1f1832b}, !- Name
  {289e767a-062c-4a8c-a11d-7bbcf372ffdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289e767a-062c-4a8c-a11d-7bbcf372ffdd}, !- Handle
  {35cc379e-11a5-4da0-8c9d-0ba2d6cb0aac}, !- Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}, !- Source Object
  11,                                     !- Outlet Port
  {d8f16244-54b8-47f3-915d-8e99c1cf0436}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41768e7-3029-4137-b0e1-9dcd01856f6a}, !- Handle
  {4422e898-cd1e-4dc3-afce-416d2d2f43b5}, !- Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}; !- HVAC Component

OS:PortList,
  {26a096dd-3b14-49f8-9014-c85801baf6d2}, !- Handle
  {a0946668-51ee-4514-a3ad-f0a1c4ce3b29}, !- Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}; !- HVAC Component

OS:PortList,
  {a35a3c68-f16b-42b4-a891-974055c269e4}, !- Handle
  {723b7a65-fdf2-43ee-b539-d1930041230c}, !- Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}; !- HVAC Component

OS:Sizing:Zone,
  {77f895c8-4e76-421b-a8dd-9e9c1b433560}, !- Handle
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {def29717-e706-4b3c-8a2a-75e61fdd0523}, !- Handle
  {cb8f055a-0d81-4d79-b752-3d36c016f963}, !- Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}; !- Thermal Zone

OS:Space,
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Handle
  Zone1 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e693fd35-379b-41f1-aba6-7cc2dfb92455}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {889be25b-3ccb-477c-9b76-e6209606f41d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac837be-23d9-4465-b842-7f1db20b5d49}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {8c79d1e4-abfe-465c-87a8-52992374d0f9}, !- Heating Setpoint Temperature Schedule Name
  {509cd34e-09e8-4657-b6fa-3d7bd56a0e5e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {8c79d1e4-abfe-465c-87a8-52992374d0f9}, !- Handle
  Heating Setpoint Schedule,              !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:ScheduleTypeLimits,
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Compact,
  {509cd34e-09e8-4657-b6fa-3d7bd56a0e5e}, !- Handle
  Cooling Setpoint Schedule,              !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25;                                     !- Field 4

OS:Schedule:Constant,
  {f87b76cf-8a52-46a2-ba7b-7ef39b8c6bde}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {368ee3bf-0046-4caa-8165-c7c29291b554}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {368ee3bf-0046-4caa-8165-c7c29291b554}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da0c1e14-9b51-4646-983b-62a835146247}, !- Handle
  Diffuser 1,                             !- Name
  {f87b76cf-8a52-46a2-ba7b-7ef39b8c6bde}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:ShadingSurface,
  {ca63bb20-0d65-4ed5-a925-5b5d72fb1b80}, !- Handle
  16,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.591553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1634dcb-574b-4837-947d-4e922c1dcf38}, !- Handle
  17,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152953125, -1.54881599999998, 2.5518199999994, !- X,Y,Z Vertex 1 {m}
  11.249152796875, -1.85361600000006, 2.55181999999929, !- X,Y,Z Vertex 2 {m}
  11.249152890625, -1.85361599999998, 2.51371999999968, !- X,Y,Z Vertex 3 {m}
  11.249153046875, -1.54881600000002, 2.51372000000012; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c9c845b-c02d-4ef1-bc81-3d759edf2c77}, !- Handle
  Solar Panel 3-8,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11128070759483, 2.74538046952453, 7.6418938385445, !- X,Y,Z Vertex 1 {m}
  9.11128070759483, 1.26609291077554, 7.14879798562751, !- X,Y,Z Vertex 2 {m}
  10.1572527075948, 1.26609304183853, 7.1487975924385, !- X,Y,Z Vertex 3 {m}
  10.1572527075948, 2.74538060058753, 7.6418934453555; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Handle
  {366784d5-bb60-4c9d-bf85-c203e94f9dc0}, !- Name
  Site;                                   !- Shading Surface Type

OS:ShadingSurface,
  {c4c01c16-7329-4109-a5dd-74b95cde8727}, !- Handle
  18,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844775, -1.85361599999994, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  -0.02844725, -1.85361600000006, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  11.24915275, -1.85361600000005, 2.55181999999917, !- X,Y,Z Vertex 3 {m}
  11.24915225, -1.85361599999992, 2.70192500000083; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e3798074-b0d7-40ac-8c9a-90763a0ed393}, !- Handle
  Dishwasher,                             !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 20:28,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:28,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Wednesdays,                        !- Field 12
  Until: 20:28,                           !- Field 13
  0,                                      !- Field 14
  Until: 21:28,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Fridays,                           !- Field 19
  Until: 20:15,                           !- Field 20
  0,                                      !- Field 21
  Until: 21:15,                           !- Field 22
  1,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: Saturdays,                         !- Field 26
  Until: 21:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 22:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Sundays,                           !- Field 33
  Until: 20:28,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:28,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until 24:00,                            !- Field 41
  0;                                      !- Field 42

OS:ScheduleTypeLimits,
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurface,
  {32d3c339-9fdc-4788-9faa-af4af18665ba}, !- Handle
  19,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844725, -1.85361600000007, 2.55181999999917, !- X,Y,Z Vertex 1 {m}
  0.276353, -1.853616, 2.55181999999973,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.55181999999973; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7b8d8154-5353-4409-9e37-5ebb501b6f3b}, !- Handle
  Basement Floor Assembly,                !- Name
  {fa8f4859-0d5b-4554-8bba-75137cd88558}, !- Surface Rendering Name
  {b71ac53f-4c8a-431e-938e-182fc57ce229}, !- Layer 1
  {d972cafe-af34-4aee-b5fb-0a36d8978ff2}, !- Layer 2
  {7f61ff42-28b7-4449-946a-29fe1e52e925}, !- Layer 3
  {570bb6a4-0de0-4357-be4c-da0ad7c97204}, !- Layer 4
  {1808e70d-a42a-4417-97b3-70eefc95a76d}; !- Layer 5

OS:Material:NoMass,
  {b71ac53f-4c8a-431e-938e-182fc57ce229}, !- Handle
  Filter Fabric,                          !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d972cafe-af34-4aee-b5fb-0a36d8978ff2}, !- Handle
  4" Stone Pad,                           !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  1602,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7f61ff42-28b7-4449-946a-29fe1e52e925}, !- Handle
  2.0" XPS Rigid Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {570bb6a4-0de0-4357-be4c-da0ad7c97204}, !- Handle
  6 MIL Polyethethylene Vapor Barrier,    !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1808e70d-a42a-4417-97b3-70eefc95a76d}, !- Handle
  4" Concrete Slab with Wire Mesh and Hydronic Tubing, !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {17c21bd4-a41b-4171-be65-a9cb4c8601f4}, !- Handle
  1D5EC9,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.566017, 8.215514,            !- X,Y,Z Vertex 2 {m}
  0.5842, 5.566017, 8.215514,             !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37cb6726-95c6-4561-8a49-ab444b45309f}, !- Handle
  1DF1DC,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.8542, 0.127;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04fb08d7-86c4-4206-a2e6-890788c87808}, !- Handle
  2,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.629153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.629153, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab2d1728-1c05-49f1-a3e1-a90affd8b74b}, !- Handle
  20,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  11.24915275, -1.85361600000004, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  11.24915225, -0.0253999999999316, 2.55182000000083, !- X,Y,Z Vertex 3 {m}
  11.24915175, -0.0254000000000684, 2.70192499999917; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f6123094-7cbf-436f-be28-1b9b8756e695}, !- Handle
  Answering Machine Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6.49,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {13b42a4e-71a5-4f08-8faf-3715b476f0c5}, !- Handle
  Answering Machine,                      !- Name
  {f6123094-7cbf-436f-be28-1b9b8756e695}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {fe625228-d8c8-4b08-bb8c-18ca1ba3db1b}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {fe625228-d8c8-4b08-bb8c-18ca1ba3db1b}, !- Handle
  Answering Machine,                      !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {45d085ae-8f85-480c-983a-8c4ef043f6e7}, !- Handle
  21,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.096753, -1.701216, 2.51372,          !- X,Y,Z Vertex 1 {m}
  11.096753, -1.853616, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 3 {m}
  10.944353, -1.701216, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {b237d68d-fb92-427e-9a37-a9eb14696d20}, !- Handle
  Lighting - 3rd Bedroom Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  33,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9be40a96-da22-4014-bb74-1a4f55fba79b}, !- Handle
  Lighting - 3rd Bedroom,                 !- Name
  {b237d68d-fb92-427e-9a37-a9eb14696d20}, !- Lights Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {021bbcf0-24c4-484b-a0ae-297e8e242441}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  3rd Bedroom;                            !- End-Use Subcategory

OS:ThermalZone,
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}, !- Handle
  Zone3 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f3d28ce-c6b1-435a-bfd3-33db3c8c6b21}, !- Zone Air Inlet Port List
  {21755f94-0af7-4af4-bf65-0e3124c8e540}, !- Zone Air Exhaust Port List
  {f45fd35f-22dd-48ea-b87e-7a7eec886781}, !- Zone Air Node Name
  {2a581942-ddea-41de-b463-faee752d9c83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35d23e0b-a30e-4ad9-ba25-ac550c49e235}, !- Group Rendering Name
  {2e446344-e1df-4552-85b9-12744d94d7a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0aec66c-4e1d-44e9-ab85-2f579c11ad78}, !- Handle
  {7b373627-3851-41d2-a84c-23cf8a580580}, !- Name
  {f45fd35f-22dd-48ea-b87e-7a7eec886781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f45fd35f-22dd-48ea-b87e-7a7eec886781}, !- Handle
  {1844d3d9-144d-446b-89fc-cd1b9707ba55}, !- Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}, !- Source Object
  11,                                     !- Outlet Port
  {f0aec66c-4e1d-44e9-ab85-2f579c11ad78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f3d28ce-c6b1-435a-bfd3-33db3c8c6b21}, !- Handle
  {4e7ee700-a1b8-4aa9-96f1-accf295abc55}, !- Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}; !- HVAC Component

OS:PortList,
  {21755f94-0af7-4af4-bf65-0e3124c8e540}, !- Handle
  {aeab2028-b5f4-4d6e-b517-ca94e2c15801}, !- Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}; !- HVAC Component

OS:PortList,
  {2a581942-ddea-41de-b463-faee752d9c83}, !- Handle
  {28c1464a-f53c-4a3a-8952-cffe4c3bc4ee}, !- Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}; !- HVAC Component

OS:Sizing:Zone,
  {d8468a8c-f510-4718-8aa2-832eca078a39}, !- Handle
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8b950ac-27cb-47fa-af09-5ae71bc30c82}, !- Handle
  {a8599f8b-4d14-4297-816f-753da1d0d2bd}, !- Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}; !- Thermal Zone

OS:Space,
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Handle
  Zone3 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.184175,                              !- X Origin {m}
  -0.001662,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea9c26e5-dda4-4b55-b43f-df6c73a5e66e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ad26dd71-5d2e-4bcc-aae1-a1cc5c85b816}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e446344-e1df-4552-85b9-12744d94d7a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {8c79d1e4-abfe-465c-87a8-52992374d0f9}, !- Heating Setpoint Temperature Schedule Name
  {509cd34e-09e8-4657-b6fa-3d7bd56a0e5e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {021bbcf0-24c4-484b-a0ae-297e8e242441}, !- Handle
  Lighting - 3rd Bedroom,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:50,                            !- Field 3
  0,                                      !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:50,                            !- Field 18
  0,                                      !- Field 19
  Until: 7:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 20:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 6:50,                            !- Field 29
  0,                                      !- Field 30
  Until: 7:00,                            !- Field 31
  1,                                      !- Field 32
  Until: 18:30,                           !- Field 33
  0,                                      !- Field 34
  Until: 20:30,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 6:50,                            !- Field 40
  0,                                      !- Field 41
  Until: 7:00,                            !- Field 42
  1,                                      !- Field 43
  Until: 18:30,                           !- Field 44
  0,                                      !- Field 45
  Until: 21:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 18:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 19:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 18:30,                           !- Field 58
  0,                                      !- Field 59
  Until: 20:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until 24:00,                            !- Field 65
  0;                                      !- Field 66

OS:Schedule:Year,
  {f4ef3632-e2ce-4d81-aca5-d61548181b35}, !- Handle
  Water Heater Stratified Setpoint Temperature 2, !- Name
  {ff3c622a-3b2a-4f6d-be5c-46557bcbf479}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9a59219a-6d1d-4f85-8626-262576a25ea4}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {ff3c622a-3b2a-4f6d-be5c-46557bcbf479}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {9a59219a-6d1d-4f85-8626-262576a25ea4}, !- Handle
  Water Heater Stratified Setpoint Temperature 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Sunday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Monday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Tuesday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Wednesday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Thursday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Friday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Saturday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Holiday Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- SummerDesignDay Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- WinterDesignDay Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- CustomDay1 Schedule:Day Name
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {673ec13a-afc2-47e9-ab7c-41aae8df3756}, !- Handle
  Water Heater Stratified Setpoint Temperature Default 2, !- Name
  {ff3c622a-3b2a-4f6d-be5c-46557bcbf479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:YearDescription,
  {a7572f6d-a7bb-4769-b1fb-37b480193c40}, !- Handle
  2006,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadingSurface,
  {5333cf47-4570-4253-83b0-0afb69775438}, !- Handle
  22,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.245976, -1.702385, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.245976, -1.702385, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.17187, -1.572861, 0.1651,            !- X,Y,Z Vertex 3 {m}
  11.17187, -1.572861, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {1666b438-cd4b-4cb3-bf0b-f32ecb7f665e}, !- Handle
  {df2c0c6e-aa8c-4025-b1cb-fb432275d671}; !- Name

OS:ShadingSurface,
  {4e3dadd1-0c88-4aaa-8031-b8f569a45017}, !- Handle
  23,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.591553, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.591553, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58104bcb-ec94-4a12-827c-d09623c804b5}, !- Handle
  238,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 1 {m}
  11.2522, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  10.6426, 15.0622, 2.8956,               !- X,Y,Z Vertex 3 {m}
  10.6426, 15.43685, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {af6d9917-b822-4bea-98ff-3e36804d50bb}, !- Handle
  239,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  11.557, 15.43685, 3.095625,             !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 4.236508;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5ba7941-8680-4716-a5e7-eb52f641c299}, !- Handle
  24,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476752, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.476752, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.781552, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.781552, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65140166-2a83-440f-b74c-dc3407daea7c}, !- Handle
  240,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  7.2898, 15.43685, 3.095625;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9d15c120-a19d-4fcf-819e-a0dccfc671f7}, !- Handle
  242A36,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476752, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.476752, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.476752, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.476752, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce130cfc-637c-4a29-a7bc-465b0b2a062b}, !- Handle
  245,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 15.43685, 2.8956,              !- X,Y,Z Vertex 1 {m}
  10.6426, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  7.2898, 15.0622, 2.8956,                !- X,Y,Z Vertex 3 {m}
  7.2898, 15.43685, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a0cba60-9d17-4500-98f8-b5b40718644c}, !- Handle
  25,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.778376, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.778376, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.70427, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  3.70427, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2169752-8f09-4e49-9045-4a768cc3e088}, !- Handle
  252,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 3.095625,              !- X,Y,Z Vertex 3 {m}
  6.985, 12.0142, 4.236508;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46722e01-db3e-4f1c-a443-18ad7f7e4312}, !- Handle
  253,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  10.6426, 5.9944, 8.5725,                !- X,Y,Z Vertex 2 {m}
  10.6426, -0.0253999999999987, 6.5659,   !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0253999999999994, 6.5659;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67fd5dcb-96f9-48e6-9c2b-5d81b96a8dbc}, !- Handle
  254,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 2 {m}
  10.6426, 12.0142, 6.5659,               !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f8900ce-a56e-41fe-937b-5dc6e8494f87}, !- Handle
  255,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  0.5842, 12.0142, 6.5659,                !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bea19814-bee3-4b1b-a41d-8f822a943eed}, !- Handle
  256,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0253999999999998, 6.5659,   !- X,Y,Z Vertex 2 {m}
  0.5842, -0.0253999999999996, 6.5659,    !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f8f1efb5-4844-4465-ab7b-b790c1b4c08e}, !- Handle
  257,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 3.556,                !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fcd95192-81d2-4ac1-bfb0-f3847b87f13d}, !- Handle
  258,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 2 {m}
  11.2522, 10.653184, 4.69018,            !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0e1d211-3f9b-496e-a44f-64560512643e}, !- Handle
  259,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 1 {m}
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 4.236508,             !- X,Y,Z Vertex 3 {m}
  11.2522, 10.653184, 4.69018;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dfa13c55-f671-41bc-a3c7-970f4b063b88}, !- Handle
  26,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  11.249152, -1.5494, 0.127,              !- X,Y,Z Vertex 3 {m}
  11.249152, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f294c58-4998-48a6-8243-b390db49f5e4}, !- Handle
  260,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 3.554831,              !- X,Y,Z Vertex 3 {m}
  13.6906, 3.960015, 5.186652;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3ac32d44-2205-4a6d-8a0c-298357bce946}, !- Handle
  261,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.6906, 2.374579, 3.865455,            !- X,Y,Z Vertex 2 {m}
  13.9954, 2.374579, 3.865455,            !- X,Y,Z Vertex 3 {m}
  13.9954, 3.960015, 5.186652;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f13d0c03-ff9a-40aa-900d-dcd44899b03b}, !- Handle
  262,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 2.374579, 3.865455,            !- X,Y,Z Vertex 1 {m}
  13.6906, 0.5842, 3.268663,              !- X,Y,Z Vertex 2 {m}
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 3 {m}
  13.9954, 2.374579, 3.865455;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a224fe54-d459-4ebb-8381-d268fe658c62}, !- Handle
  263,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.65561, 6.35583,             !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, -0.65561, 6.35583;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {154b0473-2ffd-408b-99da-63e713c759c0}, !- Handle
  264,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.65561, 6.35583,             !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.35583,             !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43b750a5-eb9e-40c5-a014-fbfe16c9ecb5}, !- Handle
  265,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 6.042025,             !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7ded0a41-3cd7-4a6c-a14b-fe98a070b7a6}, !- Handle
  266,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.042025,             !- X,Y,Z Vertex 1 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {731038ab-3758-4737-9170-06abfc870335}, !- Handle
  267,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.65561, 6.35583,             !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5aa1ddd7-ecbe-40e3-a2eb-a5df802e02e5}, !- Handle
  268,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0254, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.65561, 6.35583;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5212f091-0835-41c7-ac8b-3a5c89e7e022}, !- Handle
  269,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, 12.56665, 6.38175;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1690b641-4392-4a54-b767-5cc911b045d0}, !- Handle
  27,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.517446, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.517446, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.442328, -1.701216, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.442328, -1.701216, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6af0559e-09ca-4317-b500-0c1c87665b2e}, !- Handle
  270,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000008, 3.092872,  !- X,Y,Z Vertex 2 {m}
  11.2522, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53646ff9-73dd-4252-8e7b-cff0371994da}, !- Handle
  271,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  13.9954, 0.056829, 3.092872,            !- X,Y,Z Vertex 2 {m}
  13.9954, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {90cbfc0e-d071-46d9-8038-fd7b2cae7aaa}, !- Handle
  272,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.0568290000000006, 3.092872,  !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000002, 2.8956,    !- X,Y,Z Vertex 2 {m}
  13.9954, 0.0568289999999998, 2.8956,    !- X,Y,Z Vertex 3 {m}
  13.9954, 0.0568290000000002, 3.092872;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f520f6f-5b23-48dd-8372-2aeb9d4c79f7}, !- Handle
  273,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000012, 3.092872,  !- X,Y,Z Vertex 2 {m}
  13.9954, 0.0568290000000007, 3.092872,  !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 3.268663;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3baa2829-28da-43a3-9757-c1b2e027e58e}, !- Handle
  274,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.9954, 0.056829, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.2522, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc21898e-bbef-46c1-80bb-abde4118b013}, !- Handle
  275,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  13.9954, 0.5842, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 0.5842, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 3.268663;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {224ab8cb-321c-4957-8b5f-fb1a473a4d49}, !- Handle
  276,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  13.9954, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {11cdf889-0d72-47bf-b3de-fab64988a9f2}, !- Handle
  277,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b69ca156-f4ef-4073-857f-27ebb582f485}, !- Handle
  278,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 6.470329, 3.094724,            !- X,Y,Z Vertex 1 {m}
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dba10b49-3496-4fcf-b66f-adfed66a3204}, !- Handle
  279,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  13.9954, 6.470329, 3.094724,            !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 3.094724,            !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4fd16310-e049-4132-be95-ec2ff36267b9}, !- Handle
  28,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.554033, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  3.554033, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  3.703257, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.703257, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c23d69dd-2aab-47a9-a663-7980c6c510aa}, !- Handle
  280,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  13.9954, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d2ad13d1-8db2-4edc-a698-a07c065ebf93}, !- Handle
  281,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cb1b3fd-9993-4716-bd8a-239ec144f8c7}, !- Handle
  282,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.56665, 6.38175,             !- X,Y,Z Vertex 1 {m}
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.56665, 6.38175;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {236bf4f8-c662-46c3-bed9-7d4c79d8e0e5}, !- Handle
  283,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.56665, 6.38175,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.38175,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c77a482b-b97a-4f9b-84cd-c36e5a2da5c3}, !- Handle
  284,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.042025,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.56665, 6.042025;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63e76723-5e4b-4683-892f-6d65e5ecee1c}, !- Handle
  285,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {77069588-a729-4045-b3e0-4012735c0194}, !- Handle
  89BD34,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 6.422783, 8.215514,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 2 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 3 {m}
  0.5842, 6.422783, 8.215514;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46591858-d765-4a23-9cb4-45e39f06ab76}, !- Handle
  286,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.56665, 6.38175,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8205025-35e1-4622-a25e-1ed676e5f64d}, !- Handle
  287,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 3.556,                 !- X,Y,Z Vertex 1 {m}
  7.2898, 12.5603, 3.100917,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 3.100917,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.0142, 3.556;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3eed543c-50f4-4387-aa81-1641842b72fd}, !- Handle
  288,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.5603, 3.100917,              !- X,Y,Z Vertex 1 {m}
  7.2898, 12.5603, 2.859617,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.5603, 3.100917;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4aeeb4f7-cb7b-43f5-b43a-3d00743dc6e8}, !- Handle
  289,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.5603, 2.859617,              !- X,Y,Z Vertex 1 {m}
  7.2898, 12.0142, 2.859617,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.5603, 2.859617;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d00ab684-f8aa-4497-afae-3668edcf33b8}, !- Handle
  29,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 1 {m}
  0.276353, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.548816, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.55181999999973; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b16ef4c6-c567-4753-b6e9-929703d545e2}, !- Handle
  290,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.5603, 3.100917,             !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.0142, 2.859617;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65def33a-f184-4f3a-8150-f336cc17d15c}, !- Handle
  291,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 2.374579, 3.865455,            !- X,Y,Z Vertex 2 {m}
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 3.054471,              !- X,Y,Z Vertex 4 {m}
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 5 {m}
  13.9954, 3.960015, 4.922145;            !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {c0534348-e978-4765-9c53-151f90a5378c}, !- Handle
  292,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 3.960015, 4.922145,            !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 3.290324,              !- X,Y,Z Vertex 3 {m}
  13.9954, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2716f5db-c86c-4af0-8501-19b06f6c10d8}, !- Handle
  293,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 3.960015, 4.922145,            !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 3.290324,              !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 3.290324,              !- X,Y,Z Vertex 3 {m}
  13.9954, 3.960015, 4.922145;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dc55dc26-3f2e-455e-8b26-76e7b8c03afd}, !- Handle
  294,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 1 {m}
  13.9954, 0.5842, 3.054471,              !- X,Y,Z Vertex 2 {m}
  13.6906, 0.5842, 3.054471,              !- X,Y,Z Vertex 3 {m}
  13.6906, 2.47521, 3.684807;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5be2a9ca-4780-4626-bf3b-9ed36639ab2d}, !- Handle
  295,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 4.922145,            !- X,Y,Z Vertex 1 {m}
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 2 {m}
  13.6906, 2.47521, 3.684807,             !- X,Y,Z Vertex 3 {m}
  13.6906, 3.960015, 4.922145;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {68d26651-4cc9-496b-ad3f-dfe1f35cd4f8}, !- Handle
  296,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.168275003891019, 3.71739504923306, !- X,Y,Z Vertex 1 {m}
  11.2521999999998, -0.0253998458678569, 3.65283653760366, !- X,Y,Z Vertex 2 {m}
  11.5539519999986, -0.0253998011376751, 3.65283640341208, !- X,Y,Z Vertex 3 {m}
  11.5539540728621, 0.16827502992722, 3.71739490880911; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0992510b-73b1-4800-8748-696bffd5f8a1}, !- Handle
  297,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 10.552553, 4.509532,           !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 4.022316,             !- X,Y,Z Vertex 2 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 3 {m}
  11.557, 10.552553, 4.509532;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7479c47-4111-45fd-b255-91d949db18ca}, !- Handle
  298,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944000000002, 8.30799300000025, !- X,Y,Z Vertex 1 {m}
  11.2522, 10.552553, 4.50953199999993,   !- X,Y,Z Vertex 2 {m}
  11.557, 10.552553, 4.50953200000007,    !- X,Y,Z Vertex 3 {m}
  11.5569999986571, 5.9944000000005, 8.30799300000015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d18a083-a7c1-4e34-8251-994ce8f742ef}, !- Handle
  299,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.99439999999989, 8.5725,      !- X,Y,Z Vertex 1 {m}
  11.2522, 5.99440000000024, 8.30799300000018, !- X,Y,Z Vertex 2 {m}
  11.5569999986571, 5.99440000000045, 8.30799300000022, !- X,Y,Z Vertex 3 {m}
  11.557, 5.9944000000001, 8.5725;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4c0b237-8ed9-4178-b8cb-80939ecb2b71}, !- Handle
  2C34DD,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.985, 12.0142, 4.022316,               !- X,Y,Z Vertex 1 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  7.2898, 12.0142, 4.022316;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {db8ee376-616b-4829-b9cd-b72671b312e4}, !- Handle
  2E650A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944352, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  10.944352, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  10.944352, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  10.944352, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a566f783-a016-4b2d-bcbb-c0c396ecae52}, !- Handle
  3,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  -0.028448, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  0.276352, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  0.276352, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e00a61a-1fc2-43d6-bdd3-2e005f03701d}, !- Handle
  30,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.476753, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.853616, 2.55181999999971;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c662e292-3d97-4579-a390-7ae9ec44e922}, !- Handle
  300,                                    !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 1 {m}
  11.557, 10.552553, 4.509532,            !- X,Y,Z Vertex 2 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 3 {m}
  11.557, 12.0142, 4.236508;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4677ae06-6e30-4034-a56c-460a9e32fecf}, !- Handle
  31,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.17187, -1.572861, 2.5146,            !- X,Y,Z Vertex 1 {m}
  11.17187, -1.572861, 0.1651,            !- X,Y,Z Vertex 2 {m}
  11.022646, -1.572276, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.022646, -1.572276, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2094a665-bd09-4e1c-985a-e85b47ffe749}, !- Handle
  32,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028447970371877, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  -0.333248, -2.159, 2.941637,            !- X,Y,Z Vertex 2 {m}
  -0.333248, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.028448, -2.159, 2.701925;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2271e42-de43-4c8d-bfa4-f473383e6e11}, !- Handle
  33,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944352, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  10.944352, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  11.249152, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6aed2daf-659a-45d5-a507-ebb1f266683d}, !- Handle
  33A347,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  10.944352, -1.5494, 0.127,              !- X,Y,Z Vertex 3 {m}
  10.944352, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0b04bba5-0e99-4269-a0ac-fc20ff69c236}, !- Handle
  34,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {61d0ef6c-223d-49b9-92ae-23f3e98b04e6}, !- Handle
  35,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.629153, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {614beba6-2f1b-4214-902f-2055c4f14a11}, !- Handle
  36,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.555046, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.555046, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.479928, -1.701216, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.479928, -1.701216, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d381f17-bc2f-40fa-8805-a3cec1caa070}, !- Handle
  37,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7f0e933-a8ad-4303-9f3f-882d52d369b7}, !- Handle
  38,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.048833, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  0.048833, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  0.198057, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.198057, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3550d024-33bd-4964-af16-82e879a87c9e}, !- Handle
  39,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.629153, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf43d26d-5cd9-4c18-b16d-c1801b6254fa}, !- Handle
  3DA7F2,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.33324939386869, -0.0253998265679545, 3.65283647971169, !- X,Y,Z Vertex 1 {m}
  -0.333252934369212, 0.0742770000141102, 3.47187099996736, !- X,Y,Z Vertex 2 {m}
  -0.333249845713403, -2.15900000001261, 2.70192500002917, !- X,Y,Z Vertex 3 {m}
  -0.333246057785142, -2.15899999998673, 2.94163699996931; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {21b89a72-5756-4da3-919c-f25a1044c309}, !- Handle
  3E1B7D,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.476752, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.476752, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba19c44e-1ff8-40ac-9aff-4c8d6df45a5b}, !- Handle
  3FBB24,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, 0.074277, 3.471871,          !- X,Y,Z Vertex 1 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 2 {m}
  -0.333248, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.333255, 0.074277, 3.471871;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97f31bd1-04a5-4ed3-88c1-70bfb75ab9fe}, !- Handle
  4,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491520296273, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  11.2491519703727, -2.159, 2.70192500000001, !- X,Y,Z Vertex 2 {m}
  11.553952, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  11.553952, -2.159, 2.941637;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8af90a22-7154-4835-92e3-4f75171d4f0a}, !- Handle
  40,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  11.2491519703727, -2.159, 2.70192500000001, !- X,Y,Z Vertex 2 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.02844775, -1.85361599999993, 2.70192500000083; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52366af8-0b34-4479-b453-be23766c23c4}, !- Handle
  41,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.5494, 0.1651,              !- X,Y,Z Vertex 2 {m}
  3.476752, -1.5494, 0.1651,              !- X,Y,Z Vertex 3 {m}
  3.476752, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {381f8144-365a-49d8-a930-ef505e5e12e3}, !- Handle
  42,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.665657, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.740776, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  7.66667, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  7.517446, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  7.442328, -1.701216, 2.5146,            !- X,Y,Z Vertex 5 {m}
  7.516433, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {e36be11e-2c8e-4f99-945d-60e7f478b817}, !- Handle
  42894D,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 3 {m}
  6.985, 15.43685, 3.095625;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cde8fefa-81bc-425b-be69-69781366e3b0}, !- Handle
  43,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.853616, 2.55181999999993,  !- X,Y,Z Vertex 1 {m}
  3.781553, -1.548816, 2.55182000000007,  !- X,Y,Z Vertex 2 {m}
  3.476753, -1.548816, 2.55181999999993,  !- X,Y,Z Vertex 3 {m}
  3.476753, -1.853616, 2.55181999999978;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {21aa243d-d735-4335-8355-2665422f3eda}, !- Handle
  44,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.629153, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d795cb4-f867-4a0b-a928-e8407accf50c}, !- Handle
  45,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.170857, -1.831324, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.245976, -1.702385, 2.5146,           !- X,Y,Z Vertex 2 {m}
  11.17187, -1.572861, 2.5146,            !- X,Y,Z Vertex 3 {m}
  11.022646, -1.572276, 2.5146,           !- X,Y,Z Vertex 4 {m}
  10.947528, -1.701216, 2.5146,           !- X,Y,Z Vertex 5 {m}
  11.021633, -1.83074, 2.5146;            !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ef9fba7b-ce90-4ce7-a1a6-eba5655b794f}, !- Handle
  46,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.947528, -1.701216, 2.5146,           !- X,Y,Z Vertex 1 {m}
  10.947528, -1.701216, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.021633, -1.83074, 0.1651,            !- X,Y,Z Vertex 3 {m}
  11.021633, -1.83074, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {96c66934-b26b-4ee5-a6b6-ac8072c40df2}, !- Handle
  46846C,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395520000009, -0.483257500248562, 3.50022050073127, !- X,Y,Z Vertex 1 {m}
  9.98214899999915, -0.483257166748744, 3.50021950024391, !- X,Y,Z Vertex 2 {m}
  9.98214900000085, -1.62928783325125, 3.11820749975609, !- X,Y,Z Vertex 3 {m}
  10.6395519999992, -1.62928816674884, 3.1182085002442; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f270cad-82b3-4fa6-ac0e-887e64699381}, !- Handle
  47,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.703257, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.778376, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  3.70427, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  3.555046, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  3.479928, -1.701216, 2.5146,            !- X,Y,Z Vertex 5 {m}
  3.554033, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {8cc7ae97-c385-4e1d-8bb2-19bef73b5fdd}, !- Handle
  48,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.740776, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.740776, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.66667, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  7.66667, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d966de06-ea2c-4cfa-ac50-aca0b183e3f5}, !- Handle
  48632E,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0254, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 5.566017, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7eda72f6-f112-4274-8875-ab722455f743}, !- Handle
  49,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.70427, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  3.70427, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  3.555046, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.555046, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f6bfee89-d442-43ce-aa7f-a2ea6e1b58f3}, !- Handle
  4E89ED,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {47c5deb3-6bbb-446a-8aec-947b5477dbf8}, !- Handle
  4ED0B5,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  0.5842, 6.422783, 8.215514,             !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce0da75c-044b-4268-ad0f-37faed67f7b5}, !- Handle
  4F34F5,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.95782992052802, 6.0420250852902, !- X,Y,Z Vertex 1 {m}
  11.555498, 2.95783, 6.04202506433929,   !- X,Y,Z Vertex 2 {m}
  11.5554999231948, 3.27523899998265, 6.04202498866812, !- X,Y,Z Vertex 3 {m}
  11.2522, 3.27523900038082, 6.04202500961915; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb3bc0b0-749e-40bb-b730-a97c0bd9ca84}, !- Handle
  5,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.85361600000001, 2.55181999999973, !- X,Y,Z Vertex 1 {m}
  -0.02844725, -1.85361600000006, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.85361600000001, 2.51372,  !- X,Y,Z Vertex 3 {m}
  0.276353, -1.85361599999995, 2.51372;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc4871a9-b6f9-4be0-8c32-63890d6bfa09}, !- Handle
  50,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.548816, 2.55182,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c377286-dbcd-44fb-993a-9b410c9c0f73}, !- Handle
  51,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.591553, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63547496-0d35-42da-aa1d-8996df6897bc}, !- Handle
  52,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc5da64d-5f70-4170-954e-9e9ee1ac3824}, !- Handle
  53,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284480112039898, -0.0254000984339712, 3.65283729530217, !- X,Y,Z Vertex 1 {m}
  -0.0284482462655853, -0.025400000000068, 2.70192499999917, !- X,Y,Z Vertex 2 {m}
  -0.0284480148139693, -2.159, 2.701925,  !- X,Y,Z Vertex 3 {m}
  -0.0284479555579075, -2.159, 2.94163799999999; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4460389c-2fd8-4cc5-9dd1-affb986bfbad}, !- Handle
  54,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491520296273, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  0.581152, -2.159, 2.941637,             !- X,Y,Z Vertex 2 {m}
  0.581152, -2.159, 2.701925,             !- X,Y,Z Vertex 3 {m}
  11.2491519703727, -2.159, 2.70192500000001; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {af7e8adf-9feb-401f-8fc5-15c133853645}, !- Handle
  55,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395519999999, -0.025400174750672, 3.65283752426877, !- X,Y,Z Vertex 1 {m}
  10.639552, -2.15900015825192, 2.94163747475573, !- X,Y,Z Vertex 2 {m}
  11.2491520296273, -2.1589998417481, 2.94163752524434, !- X,Y,Z Vertex 3 {m}
  11.2491519850624, -0.0254001582519095, 3.65283747475569; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2aad64b-c860-4f40-8620-f140169f17ba}, !- Handle
  55FE98,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5539519999986, -0.0253997711915593, 3.65283631357406, !- X,Y,Z Vertex 1 {m}
  11.553952, -0.0254000001197159, 3.43864500035958, !- X,Y,Z Vertex 2 {m}
  11.5538938901603, 0.121637999564912, 3.48760000000221; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {30026182-da85-4b4d-9b78-1e2ed9bbca46}, !- Handle
  56,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284470625, -1.54881599999997, 2.55181999999953, !- X,Y,Z Vertex 1 {m}
  -0.0284469375, -1.54881600000003, 2.51372000000021, !- X,Y,Z Vertex 2 {m}
  -0.0284470625, -1.85361599999997, 2.5137199999998, !- X,Y,Z Vertex 3 {m}
  -0.0284471875, -1.8536160000001, 2.55181999999937; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {157f25e4-08aa-4d3e-be0f-c66da4d76f32}, !- Handle
  57,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.170857, -1.831324, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.170857, -1.831324, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.245976, -1.702385, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.245976, -1.702385, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9e41ff5-02cd-42a8-b5b0-98218da9fba2}, !- Handle
  57A3C8,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9943999848598, 8.57250001816823, !- X,Y,Z Vertex 1 {m}
  11.2522, 5.5660170151402, 8.21551398183177, !- X,Y,Z Vertex 2 {m}
  10.6426, 5.56601701698336, 8.2155139217976, !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944000151402, 8.57249998183177; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {e1ca9492-628c-4b74-855b-dba0700eddfc}, !- Handle
  Water Heater Stratified Setpoint Temperature 3, !- Name
  {667f42dd-ac93-40bb-8e03-eee333b369ef}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c85abe8d-4f5f-4d37-9695-4906e972d731}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {667f42dd-ac93-40bb-8e03-eee333b369ef}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {c85abe8d-4f5f-4d37-9695-4906e972d731}, !- Handle
  Water Heater Stratified Setpoint Temperature 3 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Sunday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Monday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Tuesday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Wednesday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Thursday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Friday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Saturday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Holiday Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- SummerDesignDay Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- WinterDesignDay Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- CustomDay1 Schedule:Day Name
  {63194797-5c8a-4207-8bb9-018ac6d09e45}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {63194797-5c8a-4207-8bb9-018ac6d09e45}, !- Handle
  Water Heater Stratified Setpoint Temperature Default 3, !- Name
  {667f42dd-ac93-40bb-8e03-eee333b369ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:ShadingSurface,
  {51552c49-4827-40a9-8832-2a8e8e395346}, !- Handle
  58,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 1 {m}
  0.276353, -1.853616, 2.55181999999973,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.85361599999996, 2.51372,   !- X,Y,Z Vertex 3 {m}
  0.276353, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1c5346d-df97-4bf0-8e59-3c13e3905214}, !- Handle
  5944C8,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 6.422783, 8.215514,            !- X,Y,Z Vertex 1 {m}
  10.6426, 12.0142, 6.351708,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 6.422783, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a94f3f50-bcd9-4966-9b7c-ccdc79a847ed}, !- Handle
  5CB61D,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eac81bc9-9e1c-4c02-8219-36b67577b4eb}, !- Handle
  5DBE05,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 1 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.5494, 0.127;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44057734-1772-4bcd-98a9-f75a8efa1ac8}, !- Handle
  6,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439152, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.743952, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {610ce1cc-b51e-41c9-8c82-268f027bcb75}, !- Handle
  60,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.276353, -1.85361599999996, 2.51372,   !- X,Y,Z Vertex 2 {m}
  0.123953, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  0.123953, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d0640d7-6525-45f9-897e-f7e851efb151}, !- Handle
  61,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.276353, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  0.123953, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4538c90-7b08-4afb-a73d-801eaf0a81d0}, !- Handle
  62,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.123953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.853616, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.701216, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7a818e89-6920-4d20-a911-f0577185d2b4}, !- Handle
  63,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.025272, -1.701216, 2.5146,           !- X,Y,Z Vertex 1 {m}
  -0.025272, -1.701216, 0.1651,           !- X,Y,Z Vertex 2 {m}
  0.048833, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  0.048833, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:Material,
  {0e18be5a-5218-4108-b277-5340986b6d83}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters - Wood Only, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {71d877cd-a2be-4a86-9dd7-fb81f9fb89cf}, !- Handle
  631D16,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 5.99439999875244, 8.57250000149707, !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9944000012476, 8.57249999850288, !- X,Y,Z Vertex 2 {m}
  11.2522, 2.95782991927388, 6.04202509687135, !- X,Y,Z Vertex 3 {m}
  11.555411, 2.95773608072362, 6.04194690313165; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0838936-72cc-46d8-b017-fa2c78bc7035}, !- Handle
  64,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491519850622, -0.0254000000000014, 3.652837, !- X,Y,Z Vertex 1 {m}
  11.2491520296281, -2.159, 2.94163799999999, !- X,Y,Z Vertex 2 {m}
  11.2491519703719, -2.159, 2.70192500000001, !- X,Y,Z Vertex 3 {m}
  11.2491517500002, -0.0254000000000684, 2.70192499999917; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c006e09-03d8-485b-872d-804f2f0c84b5}, !- Handle
  65,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.548816, 2.55182,          !- X,Y,Z Vertex 1 {m}
  10.944353, -1.548816, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 3 {m}
  10.944353, -1.85361600000003, 2.55182;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa15f940-2557-4cda-b80f-574284ff640d}, !- Handle
  66,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.701216, 2.51371999999995, !- X,Y,Z Vertex 1 {m}
  11.2491529375, -1.853616, 2.51371999999985, !- X,Y,Z Vertex 2 {m}
  11.096753, -1.853616, 2.51371999999995, !- X,Y,Z Vertex 3 {m}
  11.096753, -1.701216, 2.51372000000005; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2a7ef0d-260e-47f5-b958-3afdb922024f}, !- Handle
  67,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.66667, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  7.66667, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  7.517446, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.517446, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0372a347-6e0f-4180-a484-9952b0df4b9f}, !- Handle
  68,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448007469772, -0.0254000655734572, 3.65283719672051, !- X,Y,Z Vertex 1 {m}
  -0.0284479703716799, -2.15900003286051, 2.94163809858166, !- X,Y,Z Vertex 2 {m}
  0.581151999999803, -2.15899996713949, 2.94163690141835, !- X,Y,Z Vertex 3 {m}
  0.581152000000374, -0.0253996998573241, 3.65283609955537; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {af20ff9c-3819-4de3-a704-019161c22331}, !- Handle
  69,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.853616, 2.55181999999971,  !- X,Y,Z Vertex 1 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0b842dab-a1fc-4111-8fd1-084b35145e6b}, !- Handle
  6BE21C,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395519999999, -0.0254003332467456, 3.65283799975695, !- X,Y,Z Vertex 1 {m}
  0.581152000000177, -0.0253996667526761, 3.65283600024131, !- X,Y,Z Vertex 2 {m}
  0.581152, -0.483257000244141, 3.50021900073242, !- X,Y,Z Vertex 3 {m}
  10.6395520000001, -0.48325766675326, 3.50022100024305; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40c3e4c9-293f-4cf3-9658-ece03edaefad}, !- Handle
  6C3983,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.566017, 8.215514,            !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0253999999999956, 6.351708, !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b99a27ed-d46f-4be3-a735-59542e4d596d}, !- Handle
  6D8D20,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000018, 5.99439998948467, 8.57250001261839, !- X,Y,Z Vertex 1 {m}
  -0.330199999999998, 5.99440001051565, 8.57249998738122, !- X,Y,Z Vertex 2 {m}
  -0.331788907064514, 2.95792498951024, 6.04210401252933, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999853, 2.95783005036746, 6.04202493955906; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d7ced77-86a4-4c91-91bf-3c016c4be7d0}, !- Handle
  7,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.198057, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.273176, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  0.19907, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  0.049846, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  -0.025272, -1.701216, 2.5146,           !- X,Y,Z Vertex 5 {m}
  0.048833, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {81346690-bd4d-4403-83af-0235bfb5d4d3}, !- Handle
  70,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71e16cbb-9db8-4a89-9826-bcedcede4bd6}, !- Handle
  71,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.19907, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  0.19907, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  0.049846, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.049846, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97b88a82-8d58-4c14-adf1-47fad5e3cf0f}, !- Handle
  72,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.548816, 2.55181999999952, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.548816, 2.51372,          !- X,Y,Z Vertex 3 {m}
  10.944353, -1.548816, 2.55182;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57b8487d-8e52-455b-8f2b-2389cb60a14e}, !- Handle
  72E4B0,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.581152, -1.629288, 3.118208,          !- X,Y,Z Vertex 1 {m}
  0.581152, -2.159, 2.941637,             !- X,Y,Z Vertex 2 {m}
  10.639552, -2.159, 2.941637,            !- X,Y,Z Vertex 3 {m}
  10.639552, -1.629288, 3.118208;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53f91f79-f108-4a6b-b14b-68b862526dba}, !- Handle
  73,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028447970371877, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 2 {m}
  0.581152, -2.159, 2.701925,             !- X,Y,Z Vertex 3 {m}
  0.581152, -2.159, 2.941637;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {611bff74-32d2-4597-8d63-9ec05dd301e1}, !- Handle
  74,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.049846, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.049846, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  -0.025272, -1.701216, 0.1651,           !- X,Y,Z Vertex 3 {m}
  -0.025272, -1.701216, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {61d868df-331f-4b8f-84d3-0b5bda4d3476}, !- Handle
  75,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284480074696409, -0.0254001054649256, 3.65283731639505, !- X,Y,Z Vertex 1 {m}
  -0.33324723173638, -0.0253998195222327, 3.65283645858465, !- X,Y,Z Vertex 2 {m}
  -0.333248000000066, -2.15900000703093, 2.94163702109282, !- X,Y,Z Vertex 3 {m}
  -0.028447970371811, -2.15899999296907, 2.94163797890717; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {34afb595-63b7-42f0-9e9b-278e95930248}, !- Handle
  76,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.548816, 2.51372,          !- X,Y,Z Vertex 1 {m}
  11.249153, -1.701216, 2.51372,          !- X,Y,Z Vertex 2 {m}
  11.096753, -1.701216, 2.51372,          !- X,Y,Z Vertex 3 {m}
  11.096753, -1.548816, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {efd445fb-8702-4354-8f5c-7d4a713fa1a7}, !- Handle
  77,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276352, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  0.276352, -1.8542, 0.1651,              !- X,Y,Z Vertex 2 {m}
  -0.028448, -1.8542, 0.1651,             !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6185e0fc-4659-4429-a841-627e87db9523}, !- Handle
  78,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.5494, 0.1651,             !- X,Y,Z Vertex 2 {m}
  10.944352, -1.5494, 0.1651,             !- X,Y,Z Vertex 3 {m}
  10.944352, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {101d6d0f-b2f5-43c4-bc23-a12a1a6e1152}, !- Handle
  79,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.273176, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.273176, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  0.19907, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  0.19907, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {762cf66b-6879-4421-93e9-0787ae66dde4}, !- Handle
  7B2030,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.330423092935461, 5.56732700002864, 8.21660600002401, !- X,Y,Z Vertex 1 {m}
  -0.330800857424817, 4.97613799995606, 7.45944099996317, !- X,Y,Z Vertex 2 {m}
  -0.33169114257521, 3.27523900004394, 6.04202500003683, !- X,Y,Z Vertex 3 {m}
  -0.331788907064512, 2.95792499997136, 6.04210399997599; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7fc5dabe-37d9-464f-bb08-efc5fb6999d0}, !- Handle
  8,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.021633, -1.83074, 2.5146,            !- X,Y,Z Vertex 1 {m}
  11.021633, -1.83074, 0.1651,            !- X,Y,Z Vertex 2 {m}
  11.170857, -1.831324, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.170857, -1.831324, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {312f1e0d-1c54-43b3-b969-19b2806c5c5c}, !- Handle
  80,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.703257, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.703257, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.778376, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.778376, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5337736a-8842-4a1a-a5c8-5278bf6521ed}, !- Handle
  81,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.516433, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  7.516433, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  7.665657, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.665657, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2cf158e-2814-4bf5-b62e-a4abe2dfee56}, !- Handle
  813EB7,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, -0.0253999999999983, 6.5659,   !- X,Y,Z Vertex 1 {m}
  10.6426, -0.0253999999999975, 6.35254,  !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0253999999999996, 6.351708, !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254000000000004, 6.5659;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {765e9fd4-32ca-443b-96f4-029754c80dc7}, !- Handle
  82,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.022646, -1.572276, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.022646, -1.572276, 0.1651,           !- X,Y,Z Vertex 2 {m}
  10.947528, -1.701216, 0.1651,           !- X,Y,Z Vertex 3 {m}
  10.947528, -1.701216, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {776b27f6-3bcf-4595-9b9e-8d84ec7ad475}, !- Handle
  827A5B,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.025400000000312, 0.168274896836791, 3.71739523799867, !- X,Y,Z Vertex 1 {m}
  -0.333248776242473, 0.168275063430289, 3.71739480969003, !- X,Y,Z Vertex 2 {m}
  -0.333247231736748, -0.0253998906337678, 3.65283667191981, !- X,Y,Z Vertex 3 {m}
  -0.0284480074692728, -0.0254000343534646, 3.65283710306011; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7350badb-9651-4b05-a729-bc10eea06628}, !- Handle
  83,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04d057c3-3e1f-41c4-a2bd-cbd6a8af2095}, !- Handle
  84,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491519850626, -0.0254000177978427, 3.65283705339359, !- X,Y,Z Vertex 1 {m}
  11.2491520296271, -2.15899998220216, 2.94163794660639, !- X,Y,Z Vertex 2 {m}
  11.5539520000002, -2.15900001779784, 2.94163705339359, !- X,Y,Z Vertex 3 {m}
  11.5539519999984, -0.0253997533937206, 3.65283626018047; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3288f258-1c8f-4eb7-8d69-b4233459cf18}, !- Handle
  848513,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.307993;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f905706c-da99-43ed-8fba-b00bf9696656}, !- Handle
  85,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.665657, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.665657, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.740776, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.740776, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7a817c6-1b3f-4eae-9f68-1b4a7e28b0dc}, !- Handle
  86,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.591553, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ffbf7343-58c5-4f13-8a81-5135fe74afa7}, !- Handle
  87,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  -0.028448, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  -0.028448, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44777cce-11f9-4e6d-b911-34ac88691626}, !- Handle
  87937C,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000002, 5.99439999675385, 8.30799300389538, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997774, 3.27523820165641, 6.04202475801232, !- X,Y,Z Vertex 2 {m}
  -0.331654000000222, 3.27523879834358, 6.04202524198767, !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.99440000324615, 8.30799299610462; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71fff45a-b7ee-4662-827d-2ecbba181085}, !- Handle
  88,                                     !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.85361600000003, 2.55182,  !- X,Y,Z Vertex 1 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 2 {m}
  11.2491529375, -1.853616, 2.5137199999998, !- X,Y,Z Vertex 3 {m}
  11.24915275, -1.85361600000004, 2.55181999999917; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {056ae762-2e08-4b24-9a88-b18b80fdf57b}, !- Handle
  890675,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.534101, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  5.534101, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  5.686501, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  5.686501, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4a70f3a8-1381-4554-b3fb-22b132fd4be6}, !- Handle
  8AA229,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.95782992757606, 6.04202508690875, !- X,Y,Z Vertex 1 {m}
  11.2522, 0.168275026754837, 3.7173949678942, !- X,Y,Z Vertex 2 {m}
  11.5539540728621, 0.168275007063618, 3.71739499014776, !- X,Y,Z Vertex 3 {m}
  11.555411, 2.95773607242124, 6.0419469130945; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {36acd0cc-e8f7-4f5e-a966-70b00d85f23b}, !- Handle
  8AA502,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.39029, 7.156938,             !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.351708,             !- X,Y,Z Vertex 2 {m}
  10.6426, -0.0253999999999971, 6.35254;  !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {c8d4928e-e77a-48d4-924c-13135abd6cc0}, !- Handle
  8B8977,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.566017, 8.215514,             !- X,Y,Z Vertex 1 {m}
  0.5842, -0.0253999999999948, 6.351708,  !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0253999999999948, 6.351708, !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.566017, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b3761e61-7089-45ae-a692-d6caac0ebee9}, !- Handle
  8C1B70,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.581152, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  0.581152, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  1.238453, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  1.238453, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf49fa8e-58c9-41b7-8d5c-7febe22c35ca}, !- Handle
  8EB362,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5538761015677, 0.168274999647732, 3.71739500000182, !- X,Y,Z Vertex 1 {m}
  11.5539520563144, -0.0253997711694231, 3.65283631357391, !- X,Y,Z Vertex 2 {m}
  11.5538938159689, 0.121637999535749, 3.48760000000241, !- X,Y,Z Vertex 3 {m}
  11.5538361509245, 0.268676000046493, 3.53655500125559; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {268fe887-fc28-4743-b90a-5180c7051eeb}, !- Handle
  9,                                      !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.442328, -1.701216, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.442328, -1.701216, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.516433, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  7.516433, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94a1e52e-86d4-4fd7-b461-9f3059c56a7c}, !- Handle
  95D1DD,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.333248961792661, 0.168274999980592, 3.71739500003415, !- X,Y,Z Vertex 1 {m}
  -0.333257069742493, 0.273457982380028, 3.54054102113345, !- X,Y,Z Vertex 2 {m}
  -0.333255177559071, 0.0742769999962713, 3.47187100000592, !- X,Y,Z Vertex 3 {m}
  -0.333247048093659, -0.0253998265493287, 3.65283647967139; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {523eb4ae-2b07-4fc6-801d-78966500234f}, !- Handle
  B27AE7,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.781552, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.781552, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d6bb561c-760c-4a6d-8d23-79dc3088a2e1}, !- Handle
  97810A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 5.9944, 8.307993,              !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 3.291493,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.9944, 8.307993;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97ae210b-98b0-4266-938d-9c66ee167063}, !- Handle
  98E621,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5570431963161, 5.99439999991834, 8.5724999999679, !- X,Y,Z Vertex 1 {m}
  11.5566258036842, 5.23865800008166, 7.94271500003211, !- X,Y,Z Vertex 2 {m}
  11.556249109125, 4.63481999995461, 7.17500899998215, !- X,Y,Z Vertex 3 {m}
  11.5569999986571, 5.99440000000056, 8.30799300000022; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {443b47cf-ff1f-498c-9e83-9d48afcdae7d}, !- Handle
  9944EF,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -0.0253999999999316, 2.55182000000078, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.55181999999957, !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.548816, 2.55181999999968, !- X,Y,Z Vertex 3 {m}
  -0.02844775, -0.0253999999999316, 2.55182000000088; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26bbb051-51ad-4410-a647-0800728cb845}, !- Handle
  9A42A8,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.56601699908615, 8.21551400274155, !- X,Y,Z Vertex 1 {m}
  11.2522, 2.39029000091385, 7.15693799725845, !- X,Y,Z Vertex 2 {m}
  10.6426, 3.53841399856868, 7.53964600429395, !- X,Y,Z Vertex 3 {m}
  10.6426, 5.56601703355488, 8.21551389933542; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1af5a937-9e10-4e83-bd32-73b024f90120}, !- Handle
  9FEAD7,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331654000000215, 3.27523881952048, 6.04202521657539, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997846, 3.27523818047951, 6.0420247834246, !- X,Y,Z Vertex 2 {m}
  -0.0254000000001594, 0.273457915395062, 3.54054110152592, !- X,Y,Z Vertex 3 {m}
  -0.333257249208673, 0.273457964523555, 3.54054104256268; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {23b7dad5-747c-4cc9-8fab-c2bd7d0c1dfa}, !- Handle
  A7903A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000001664, 0.273457897542354, 3.54054112294917, !- X,Y,Z Vertex 1 {m}
  -0.333255, 0.0742770000000002, 3.471871, !- X,Y,Z Vertex 2 {m}
  -0.333257249208666, 0.273457982376259, 3.54054102113944; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {5db8ef58-1cb5-4b03-963f-2fdc0e812872}, !- Handle
  A8FF31,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5566258036842, 5.23865800008166, 7.94271500003211, !- X,Y,Z Vertex 1 {m}
  11.555965, 3.900458, 6.827548,          !- X,Y,Z Vertex 2 {m}
  11.556249109125, 4.63481999995461, 7.17500899998215; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {f25a8bf2-0ac5-48ab-9dc3-cb84fdc59d47}, !- Handle
  B14174,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.33224856377, 2.07922584141, 5.309854491185, !- X,Y,Z Vertex 1 {m}
  -0.333257249208666, 0.273457982376259, 3.54054102113944, !- X,Y,Z Vertex 2 {m}
  -0.333248776242772, 0.168274999984488, 3.71739500002796; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {ea592250-5441-444a-ab5e-579f39526aa5}, !- Handle
  B23D60,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439152, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.439152, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c17507cc-2641-446d-99cb-a3d0e481cd3c}, !- Handle
  B366B6,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  10.6426, 6.422783, 8.215514,            !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {630f83ee-2b53-46ea-853b-c00a875638b2}, !- Handle
  B638BA,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.985, 12.0142, 4.236508,               !- X,Y,Z Vertex 1 {m}
  6.985, 15.43685, 3.095625,              !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 3 {m}
  6.985, 12.0142, 4.022316;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {367360bc-3819-439c-ae18-94abe651ca7a}, !- Handle
  B78968,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.743952, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70772826-80e9-4dd4-9a6f-863c6b586931}, !- Handle
  B883F4,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.330200000000013, 5.9944, 8.5725,     !- X,Y,Z Vertex 1 {m}
  -0.330199999999999, 5.9944, 8.307993,   !- X,Y,Z Vertex 2 {m}
  -0.330334221333593, 5.73819100011595, 8.35605899999997, !- X,Y,Z Vertex 3 {m}
  -0.330319751923064, 5.76581099987005, 8.38200900000003; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4436867b-3aeb-4b73-8034-2869ec70de90}, !- Handle
  CA3F05,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 2 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  11.557, 15.43685, 3.095625;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4a58e5aa-88be-42a3-b652-b3a0c8865957}, !- Handle
  CDB989,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.310077, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  3.310077, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  3.462477, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  3.462477, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bbf003b-19b5-42db-8a70-d34128202aaa}, !- Handle
  D02205,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.853616, 2.55182,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.853616, 2.55182,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a06c342d-e70a-42e9-8e53-724e29933c66}, !- Handle
  D02748,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000001664, 0.273457897542354, 3.54054112294917, !- X,Y,Z Vertex 1 {m}
  -0.028448, 0.074277, 3.471871,          !- X,Y,Z Vertex 2 {m}
  -0.333255, 0.074277, 3.471871;          !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {9419cd44-2595-41fb-b97a-b9c0d8f6658a}, !- Handle
  D193BD,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.5494, 0.1651,              !- X,Y,Z Vertex 2 {m}
  7.439152, -1.5494, 0.1651,              !- X,Y,Z Vertex 3 {m}
  7.439152, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {564e22a1-1f0a-4a66-999c-32dbc52ef3e2}, !- Handle
  D1EAD1,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.422783, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9402028a-b23c-464a-ab60-ac14ca097705}, !- Handle
  D2091F,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.0622, 3.018932549165,       !- X,Y,Z Vertex 1 {m}
  11.2522, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 2.8956;              !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {bee33f4b-840f-4e21-98ee-def05e2ba7db}, !- Handle
  D49B37,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 2.859617,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 3.291493;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf589f1c-f62d-4372-a28b-e232e49ac2a0}, !- Handle
  D83488,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 15.0622, 3.018932549165,        !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  7.2898, 15.0622, 2.8956;                !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {a7680b97-8ddd-4ef1-9eba-3c47c6870e61}, !- Handle
  D8E658,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.758125, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  7.758125, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  7.910525, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  7.910525, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e3565b4-16fc-459d-8b26-10d7adcac3f3}, !- Handle
  DB3E06,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.553951999999, -0.0253997711915593, 3.65283631357406, !- X,Y,Z Vertex 1 {m}
  11.5539519999997, -2.159, 2.941637,     !- X,Y,Z Vertex 2 {m}
  11.5539520000003, -2.159, 2.701925,     !- X,Y,Z Vertex 3 {m}
  11.5539519999996, -0.0254000001197159, 3.43864500035958; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f9f206e-ce98-46dc-b74f-eeac480e646f}, !- Handle
  DF32D5,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331788954713603, 2.95792499997141, 6.04210400000397, !- X,Y,Z Vertex 1 {m}
  -0.331788649816904, 3.27523899999865, 6.04210399979574, !- X,Y,Z Vertex 2 {m}
  -0.332185811121187, 2.46510353793536, 5.36696983922025, !- X,Y,Z Vertex 3 {m}
  -0.33183422224612, 2.86558474662208, 5.9651537650021; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dd3e4232-0a2e-4c94-a915-104f701d7d9b}, !- Handle
  E306D0,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.548816, 2.55182000000007,  !- X,Y,Z Vertex 1 {m}
  3.476753, -1.853616, 2.55181999999965,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.853616, 2.5518199999998,   !- X,Y,Z Vertex 3 {m}
  0.276353, -1.548816, 2.55182000000022;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a26d574b-203b-4fe4-8d84-c0b3e325ffee}, !- Handle
  E526BB,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331788907064512, 2.95792499932765, 6.04210400074844, !- X,Y,Z Vertex 1 {m}
  -0.333248776242772, 0.168275000625139, 3.71739499925917, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000131, 0.16827495964184, 3.71739504842978, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999869, 2.9578300405504, 6.04202495133953; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {acb35c13-092c-466f-8546-f4010560eda4}, !- Handle
  E54B16,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5562491951457, 4.63481999995415, 7.17500899992581, !- X,Y,Z Vertex 1 {m}
  11.5560176705804, 3.9004580000046, 6.82754800087443, !- X,Y,Z Vertex 2 {m}
  11.5554981240702, 2.95782999999933, 6.04202505418184, !- X,Y,Z Vertex 3 {m}
  11.5554998371742, 3.27523899998311, 6.04202499880059; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e52a4af-2eb0-4e69-8601-650081fffec7}, !- Handle
  ED1553,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  0.5842, 6.422783, 8.215514,             !- X,Y,Z Vertex 2 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 3 {m}
  0.5842, 12.0142, 6.5659;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9df3696c-0919-4a7e-9acd-08df9bb301ff}, !- Handle
  ED553A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.9944, 8.307993,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 5.9944, 8.307993,              !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {392d5086-78da-4ac5-9dd2-3db0ba0846ea}, !- Handle
  ED9890,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 12.0142, 6.5659,                !- X,Y,Z Vertex 1 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {341282d0-ea04-4329-8645-2e596641a604}, !- Handle
  F26E33,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 3.538414, 7.539646,            !- X,Y,Z Vertex 1 {m}
  11.2522, 2.39029, 7.156938,             !- X,Y,Z Vertex 2 {m}
  10.6426, -0.0253999999999959, 6.35254;  !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {21fda7ad-3ce1-4d6e-a6d9-6db018a410d3}, !- Handle
  F3387A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 15.43685, 3.095625,             !- X,Y,Z Vertex 1 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 15.43685, 3.095625;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {adb809c9-2fc5-418c-8c42-2d83a219cdfa}, !- Handle
  F40EEF,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.548816, 2.55182,          !- X,Y,Z Vertex 1 {m}
  10.944353, -1.85361600000003, 2.55182,  !- X,Y,Z Vertex 2 {m}
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0e53a74-9cd7-4508-aa4b-2779e0fcc7ac}, !- Handle
  F59E12,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.553952, -0.0254000000572534, 3.43864500017867, !- X,Y,Z Vertex 1 {m}
  11.553952, -2.15900000006184, 2.7019250001791, !- X,Y,Z Vertex 2 {m}
  11.2491519703727, -2.15899999993816, 2.70192499982091, !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0253999999427458, 3.43864499982133; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {928c3eec-4768-4647-a563-e6ad7b827fdf}, !- Handle
  F87F0A,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5538360767532, 0.268676000021226, 3.53655500124411, !- X,Y,Z Vertex 1 {m}
  11.553952, -0.0254000001236018, 3.43864500037125, !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0253999998763982, 3.43864499962875, !- X,Y,Z Vertex 3 {m}
  11.2522, 0.268675999876351, 3.53655500037139; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f3bd578e-fc51-4d65-b1a9-c08d4183f806}, !- Handle
  FCF214,                                 !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5569999996644, 5.9944, 8.5725,       !- X,Y,Z Vertex 1 {m}
  11.5569999990002, 5.99440000000056, 8.30799300000022, !- X,Y,Z Vertex 2 {m}
  11.5569999996569, 10.552553, 4.509532,  !- X,Y,Z Vertex 3 {m}
  11.5570000003356, 10.653184, 4.69018;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0769231f-39d1-4d8e-8e60-7f9b03dee73c}, !- Handle
  Solar Thermal Panel 1,                  !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.238453, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  1.238453, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  3.310077, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  3.310077, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3dd8855-2128-4eef-8d19-37341cfba3ea}, !- Handle
  Solar Thermal Panel 2,                  !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.462477, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  3.462477, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  5.534101, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  5.534101, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46828ff5-8a1f-4ed1-99da-2ad1c9b263b4}, !- Handle
  Solar Thermal Panel 3,                  !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.686501, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  5.686501, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  7.758125, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  7.758125, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c63a09cd-0db8-493c-adba-6b88e3004102}, !- Handle
  Solar Thermal Panel 4,                  !- Name
  ,                                       !- Construction Name
  {60bdae4b-b787-4368-971e-e11f416ca86a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.910525, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  7.910525, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  9.982149, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  9.982149, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}, !- Handle
  Patio Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35ad670c-978e-4ff6-9733-2585a03c14f0}, !- Zone Air Inlet Port List
  {8ea8e86c-5a20-4867-8ae7-2195d3c9432f}, !- Zone Air Exhaust Port List
  {6c26e613-48bb-41ab-9183-60582e8d4d39}, !- Zone Air Node Name
  {a1af354c-4d2f-4675-ad28-36c36854fb41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9643a7e-4faf-418c-8ed7-3a00ecb84699}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f351691-8961-43cb-bbc2-17d7521d770e}, !- Handle
  {28b3f74e-9e3f-4acd-bdd5-c4be41d05b7c}, !- Name
  {6c26e613-48bb-41ab-9183-60582e8d4d39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c26e613-48bb-41ab-9183-60582e8d4d39}, !- Handle
  {32ac14da-032d-4530-95ed-5873068d0dea}, !- Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}, !- Source Object
  11,                                     !- Outlet Port
  {8f351691-8961-43cb-bbc2-17d7521d770e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35ad670c-978e-4ff6-9733-2585a03c14f0}, !- Handle
  {48bfadee-20c9-4d71-a7dd-cfe3e9561f6a}, !- Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}; !- HVAC Component

OS:PortList,
  {8ea8e86c-5a20-4867-8ae7-2195d3c9432f}, !- Handle
  {8ea63821-599d-4a5b-b5be-39b7a89079e1}, !- Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}; !- HVAC Component

OS:PortList,
  {a1af354c-4d2f-4675-ad28-36c36854fb41}, !- Handle
  {83849762-5f28-4c44-ba7e-941b324d9761}, !- Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}; !- HVAC Component

OS:Sizing:Zone,
  {75b3e787-b2e7-47f5-895c-3e95368a6f5d}, !- Handle
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ebcbb9f-ba30-4006-ba32-6ae56b0132fb}, !- Handle
  {765f32de-838b-46c8-8944-cd7fb4473b8b}, !- Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}; !- Thermal Zone

OS:Space,
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Handle
  Patio Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.902214,                              !- X Origin {m}
  28.51456,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b05d020c-fdc5-4074-b461-7ab3531f62a5}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {20a5f7d5-7068-4fe9-add5-8ed8f081c791}, !- Handle
  First.North.Wall.2.Reversed,            !- Name
  Wall,                                   !- Surface Type
  {4c82986a-b632-418a-863c-d76521e3248a}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32be0b76-86b6-418a-a210-c332beffab51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5539, -16.50036, 2.8956,             !- X,Y,Z Vertex 1 {m}
  -8.5539, -16.50036, 0.127,              !- X,Y,Z Vertex 2 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -4.650014, -16.50036, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4c82986a-b632-418a-863c-d76521e3248a}, !- Handle
  Patio Shared Wall,                      !- Name
  {d996f20e-1c63-4dcd-85af-b739e43efbe6}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}, !- Layer 1
  {48810553-92ed-4dfa-9c4f-91d756401c73}, !- Layer 2
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Layer 3
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Layer 4
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 5
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 6
  {c70b5e52-a1bc-42fa-932e-3e8349d661d7}, !- Layer 7
  {658c8bed-287e-4c9c-9819-f43511ee97dd}; !- Layer 8

OS:Material,
  {48810553-92ed-4dfa-9c4f-91d756401c73}, !- Handle
  2x6 24" O.C. Wood Stud Wall - R-19 Cellulose Insulation Only, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.047481,                               !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  712,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {67cbe478-a545-4793-be9e-bc5661dcb255}, !- Handle
  Patio Door - Swinging Reversed,         !- Name
  Door,                                   !- Sub Surface Type
  {4c44b7f9-4b12-46a4-8c25-6108c5a17294}, !- Construction Name
  {20a5f7d5-7068-4fe9-add5-8ed8f081c791}, !- Surface Name
  {15a13930-b5ee-4e0c-ae46-658f26b84b0f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.469414, -16.50036, 2.159,            !- X,Y,Z Vertex 1 {m}
  -7.469414, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -6.555014, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -6.555014, -16.50036, 2.159;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4c44b7f9-4b12-46a4-8c25-6108c5a17294}, !- Handle
  Exterior Door Reversed,                 !- Name
  {cecc65ba-f09c-4168-b3a0-94198a2e735f}, !- Surface Rendering Name
  {9b550ee3-a883-4b2e-b990-d737e4c1d7d9}, !- Layer 1
  {74af0afe-950f-4e43-ab48-4647d3d7a8a1}; !- Layer 2

OS:Material,
  {9b550ee3-a883-4b2e-b990-d737e4c1d7d9}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {74af0afe-950f-4e43-ab48-4647d3d7a8a1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {c3040699-89a3-4b8c-a468-86049d681c0f}, !- Handle
  Patio Door Fixed Reversed,              !- Name
  Door,                                   !- Sub Surface Type
  {4c44b7f9-4b12-46a4-8c25-6108c5a17294}, !- Construction Name
  {20a5f7d5-7068-4fe9-add5-8ed8f081c791}, !- Surface Name
  {d47912c2-da9f-46aa-a04c-abee50e4a7a6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.542314, -16.50036, 2.159,            !- X,Y,Z Vertex 1 {m}
  -6.542314, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -5.627914, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -5.627914, -16.50036, 2.159;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3b6f75-8b5a-4b60-b760-5140b8196c1a}, !- Handle
  Patio South Wall 3,                     !- Name
  Wall,                                   !- Surface Type
  {9275b5f9-5903-4060-b74d-75f27adbbdf0}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4655e2c-959b-47fd-8326-4b8e0bef5f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -4.653062, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9275b5f9-5903-4060-b74d-75f27adbbdf0}, !- Handle
  Exterior Wall Assemby - Insulation,     !- Name
  {eb642030-024b-45f2-913d-b9556bceadc4}, !- Surface Rendering Name
  {658c8bed-287e-4c9c-9819-f43511ee97dd}, !- Layer 1
  {c70b5e52-a1bc-42fa-932e-3e8349d661d7}, !- Layer 2
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 3
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 4
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Layer 5
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Layer 6
  {48810553-92ed-4dfa-9c4f-91d756401c73}, !- Layer 7
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 8

OS:Surface,
  {b2777159-4806-4b69-9893-775ad9863a44}, !- Handle
  Patio South Wall 5,                     !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {452548bd-459a-4e8b-9764-968ad6a2e2d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.5539, -16.50036, 0.127,              !- X,Y,Z Vertex 3 {m}
  -8.5539, -16.50036, 2.8956;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f335bc9-14bc-4027-a003-7bbefba9c33c}, !- Handle
  Patio South Wall 6,                     !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b612a1-b358-4041-9787-b0551b74bdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -5.262662, -16.50036, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -5.262662, -16.50036, 4.236508;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2393b0a9-f88a-413f-838e-93f9cadc18c5}, !- Handle
  Patio South Wall 7,                     !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8fe4d5-7c95-4fa5-8d6f-f712f13ec604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -4.653062, -16.50036, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ea81792-ba0f-42d2-9485-94489882ba94}, !- Handle
  First.West.Wall.1.Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {96ace7fa-881f-40ec-9e7d-175f53bb9f32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 1.867763, 2.310358,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 1.867763, 0.659358,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0.953363, 0.659358,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 0.953363, 2.310358;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Handle
  Exterior Window,                        !- Name
  {cb8dca87-3220-4b08-bdca-db29fe0679f8}, !- Surface Rendering Name
  {c625f88f-3d62-4add-909b-b149eeb24f22}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c625f88f-3d62-4add-909b-b149eeb24f22}, !- Handle
  Baseline Windows,                       !- Name
  1.1356,                                 !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:Surface,
  {96ace7fa-881f-40ec-9e7d-175f53bb9f32}, !- Handle
  First.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 2.8956,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f78b5bb-4bb0-4ae2-9b10-c92db3eb2069}, !- Handle
  Patio.Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  {eb12cc37-0411-41c2-b6c1-d81723d2513d}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {eb12cc37-0411-41c2-b6c1-d81723d2513d}, !- Handle
  Patio Ceiling,                          !- Name
  {0e92693c-e156-4f14-b9ae-e282602be3d8}, !- Surface Rendering Name
  {21db08d8-96a2-4424-a2c8-2e9395e9a624}; !- Layer 1

OS:Material,
  {21db08d8-96a2-4424-a2c8-2e9395e9a624}, !- Handle
  1/4" Beadboard - CPVC,                  !- Name
  MediumRough,                            !- Roughness
  0.00635,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1560,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {b56b8b1a-af3f-47f6-8336-e65c5813f1d1}, !- Handle
  Patio.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -4.650014, -13.45236, 3.220508296846;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Handle
  Patio Walls,                            !- Name
  {36f8ce64-6f8c-4468-91e3-dffc736b7943}, !- Surface Rendering Name
  {658c8bed-287e-4c9c-9819-f43511ee97dd}, !- Layer 1
  {3fe4b123-40c5-4727-9560-f9707e883502}, !- Layer 2
  {c9a951e0-2806-4126-b308-82604d0d18a5}, !- Layer 3
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}; !- Layer 4

OS:Material,
  {3fe4b123-40c5-4727-9560-f9707e883502}, !- Handle
  1x4 Furring Strip,                      !- Name
  VerySmooth,                             !- Roughness
  0.009225,                               !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c9a951e0-2806-4126-b308-82604d0d18a5}, !- Handle
  Peel and Stick Roof Membrane,           !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {37f8e72d-4364-47b3-8d78-b08c2b6a8910}, !- Handle
  Patio.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 3 {m}
  -4.650014, -13.45236, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f40ef41-130d-452f-8933-4adb3bfcc656}, !- Handle
  Patio.Floor,                            !- Name
  Floor,                                  !- Surface Type
  {d2f76754-f0f4-48c2-b132-0d8224820fb0}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 0.127;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d2f76754-f0f4-48c2-b132-0d8224820fb0}, !- Handle
  Patio Floor,                            !- Name
  {7efdee9d-14e0-406f-8a0f-8cdc362da8c7}, !- Surface Rendering Name
  {7f61ff42-28b7-4449-946a-29fe1e52e925}, !- Layer 1
  {570bb6a4-0de0-4357-be4c-da0ad7c97204}, !- Layer 2
  {1dcc65aa-d6a7-4571-9a1a-23fab044f4eb}; !- Layer 3

OS:Material,
  {1dcc65aa-d6a7-4571-9a1a-23fab044f4eb}, !- Handle
  4" Concrete Slab with Wire Mesh,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {2e516b32-c650-423c-a108-774f79d04976}, !- Handle
  Patio.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e62d135-c37e-49d4-b828-272891f55b63}, !- Handle
  Patio.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 3.220508296846;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635288de-6638-4bd0-b034-3b423742cf69}, !- Handle
  Patio.Roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a85f99db-6fcd-448a-8882-abf6b3ec5325}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 4.236508;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a85f99db-6fcd-448a-8882-abf6b3ec5325}, !- Handle
  Patio Roof,                             !- Name
  {26d77589-e9e5-4eae-9faf-fe7352948d26}, !- Surface Rendering Name
  {c7369035-94d5-48d1-8cc1-a25fb0bac8c8}, !- Layer 1
  {c9a951e0-2806-4126-b308-82604d0d18a5}, !- Layer 2
  {7ba4d7ae-4195-440d-9752-a798a7131fe5}; !- Layer 3

OS:Material,
  {c7369035-94d5-48d1-8cc1-a25fb0bac8c8}, !- Handle
  Asphalt shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ba4d7ae-4195-440d-9752-a798a7131fe5}, !- Handle
  5/8" Plywood Sheathing,                 !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {053807e5-4058-47bd-b3c6-a160e5ac569c}, !- Handle
  Patio.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9781b87f-6654-46a9-b2a6-98f0c817d177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.262662, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -5.262662, -16.50036, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -4.65306199999999, -16.50036, 4.236508; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be042d77-db9b-4d17-9f8a-eb2d16da3f1b}, !- Handle
  Patio.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00cb85b-2683-47cd-8b99-e157fcf1a031}, !- Handle
  Patio.West.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {2e12c0ed-da0e-4d82-9486-2536f212444c}, !- Construction Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -8.612414, -13.45236, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54edf705-e3db-4424-8245-05ad28f382c4}, !- Handle
  Patio.Door.Exterior,                    !- Name
  Door,                                   !- Sub Surface Type
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Construction Name
  {d00cb85b-2683-47cd-8b99-e157fcf1a031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.612414, -15.15416, 2.2606,           !- X,Y,Z Vertex 1 {m}
  -8.612414, -15.15416, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.06856, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.06856, 2.2606;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Handle
  Exterior Door,                          !- Name
  {19b7d03d-2656-4a73-9b08-c93af5c91014}, !- Surface Rendering Name
  {74af0afe-950f-4e43-ab48-4647d3d7a8a1}, !- Layer 1
  {9b550ee3-a883-4b2e-b990-d737e4c1d7d9}; !- Layer 2

OS:SpaceInfiltration:DesignFlowRate,
  {d14d92e2-b7a4-4dcd-83e2-95bd612b4d1e}, !- Handle
  Patio ACH,                              !- Name
  {e12d4bbc-feb7-4b82-b144-6173a668363c}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Handle
  ALWAYS_ON,                              !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {e60d5b2c-9155-4dd2-ab7d-159189fbd3df}, !- Handle
  First.A.Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {1181b167-6aef-4032-8842-479d07b3273c}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450f7bc6-945f-4779-a036-d8ff66f1a4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.249152, -0.0254, 2.8956,             !- X,Y,Z Vertex 1 {m}
  11.249152, 12.0142, 2.8956,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 2.8956,               !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1181b167-6aef-4032-8842-479d07b3273c}, !- Handle
  First Floor Ceiling,                    !- Name
  {0056dd84-aee1-4bb7-b605-4cbe3b5f0036}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 1

OS:Surface,
  {361de46f-08b4-4f31-a257-fb89b389ef9e}, !- Handle
  First.B.Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {a58d8733-357f-41ef-b8ac-2f5e6e4522f9}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2660b2ef-1f38-4010-a1c7-eeb7e8cb3d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a58d8733-357f-41ef-b8ac-2f5e6e4522f9}, !- Handle
  First Floor Ceiling - Living Room,      !- Name
  {3ec3ee9e-2164-4be6-adbc-b763908b5e07}, !- Surface Rendering Name
  {a70f8946-e956-415b-8f2f-ec1b885b00c5}, !- Layer 1
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 2

OS:Material,
  {a70f8946-e956-415b-8f2f-ec1b885b00c5}, !- Handle
  11 7/8" LSL Engineered Joist,           !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {3c350584-7feb-4b92-b515-bc16f148ae04}, !- Handle
  Availability - NZERTF - Heating,        !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:Surface,
  {3d93532b-22b3-48e5-9019-74596cc10377}, !- Handle
  First.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 2.8956,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5cdf25-e46c-4df6-b6f6-c7013b8d67fb}, !- Handle
  First.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 5.9182, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7a8ecaf-b8d4-4e2d-9415-b9728a6ced80}, !- Handle
  First.East.Wall.2.Window.1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {9e5cdf25-e46c-4df6-b6f6-c7013b8d67fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6906, 0.9906, 2.4384,                !- X,Y,Z Vertex 1 {m}
  13.6906, 0.9906, 1.7526,                !- X,Y,Z Vertex 2 {m}
  13.6906, 2.0066, 1.7526,                !- X,Y,Z Vertex 3 {m}
  13.6906, 2.0066, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a366eb38-ad30-4132-8b98-21443ca604ee}, !- Handle
  First.East.Wall.2.Window.2,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {9e5cdf25-e46c-4df6-b6f6-c7013b8d67fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6906, 4.494272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  13.6906, 4.494272, 1.7526,              !- X,Y,Z Vertex 2 {m}
  13.6906, 5.510272, 1.7526,              !- X,Y,Z Vertex 3 {m}
  13.6906, 5.510272, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e670eb-e8c1-40d2-8e9f-8515e817a1cf}, !- Handle
  First.East.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aa6ff0d-59fd-49fe-b02c-2b09a4f008d8}, !- Handle
  First.East.Wall.3.Window.1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {60e670eb-e8c1-40d2-8e9f-8515e817a1cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2522, 6.965044, 2.3876,              !- X,Y,Z Vertex 1 {m}
  11.2522, 6.965044, 0.7366,              !- X,Y,Z Vertex 2 {m}
  11.2522, 7.879444, 0.7366,              !- X,Y,Z Vertex 3 {m}
  11.2522, 7.879444, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6202e6fc-46dc-482e-9526-9f9e33c9ea39}, !- Handle
  First.East.Wall.3.Window.2,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {60e670eb-e8c1-40d2-8e9f-8515e817a1cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2522, 10.0571, 2.3876,               !- X,Y,Z Vertex 1 {m}
  11.2522, 10.0571, 0.7366,               !- X,Y,Z Vertex 2 {m}
  11.2522, 10.9715, 0.7366,               !- X,Y,Z Vertex 3 {m}
  11.2522, 10.9715, 2.3876;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60d9e4a-a3bb-405c-9a94-197cd2224c80}, !- Handle
  First.Floor,                            !- Name
  Floor,                                  !- Surface Type
  {14191c7c-408d-43d5-99e7-eff72d7a069a}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ae1096-c395-465e-8129-6a8490b85abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 4 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 5 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 6 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 7 {m}
  -0.0254, 12.0142, 0.127;                !- X,Y,Z Vertex 8 {m}

OS:Construction,
  {14191c7c-408d-43d5-99e7-eff72d7a069a}, !- Handle
  First Floor Assembly,                   !- Name
  {42fce8f1-f637-41f6-9851-a1a7d5cd442e}, !- Surface Rendering Name
  {02eaa697-39f9-4f61-952b-d6c3c325c6ae}; !- Layer 1

OS:Material,
  {02eaa697-39f9-4f61-952b-d6c3c325c6ae}, !- Handle
  7/8" T&G Floor Sheathing,               !- Name
  MediumSmooth,                           !- Roughness
  0.022225,                               !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {afbf3d70-ea39-4ef8-a3d2-dbb8f1eb6f50}, !- Handle
  First.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 5.9182, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9182, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c1f66b3-e246-4ca7-b956-9dacc752ed63}, !- Handle
  First.North.Wall.1.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {afbf3d70-ea39-4ef8-a3d2-dbb8f1eb6f50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.975799, 5.9182, 2.3876,              !- X,Y,Z Vertex 1 {m}
  12.975799, 5.9182, 0.7366,              !- X,Y,Z Vertex 2 {m}
  12.061399, 5.9182, 0.7366,              !- X,Y,Z Vertex 3 {m}
  12.061399, 5.9182, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32be0b76-86b6-418a-a210-c332beffab51}, !- Handle
  First.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {9275b5f9-5903-4060-b74d-75f27adbbdf0}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a5f7d5-7068-4fe9-add5-8ed8f081c791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 2.8956,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  7.348314, 12.0142, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.348314, 12.0142, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d47912c2-da9f-46aa-a04c-abee50e4a7a6}, !- Handle
  First.North.Wall.2.Patio.Door.Fixed,    !- Name
  Door,                                   !- Sub Surface Type
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Construction Name
  {32be0b76-86b6-418a-a210-c332beffab51}, !- Surface Name
  {c3040699-89a3-4b8c-a468-86049d681c0f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2743, 12.0142, 2.159,                !- X,Y,Z Vertex 1 {m}
  10.2743, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  9.3599, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  9.3599, 12.0142, 2.159;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a13930-b5ee-4e0c-ae46-658f26b84b0f}, !- Handle
  First.North.Wall.2.Patio.Door.Swinging, !- Name
  Door,                                   !- Sub Surface Type
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Construction Name
  {32be0b76-86b6-418a-a210-c332beffab51}, !- Surface Name
  {67cbe478-a545-4793-be9e-bc5661dcb255}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3472, 12.0142, 2.159,                 !- X,Y,Z Vertex 1 {m}
  9.3472, 12.0142, 0.127,                 !- X,Y,Z Vertex 2 {m}
  8.4328, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  8.4328, 12.0142, 2.159;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b816a575-3814-490b-a41b-a839e27a16f2}, !- Handle
  First.North.Wall.3.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {39449e5c-c201-454d-8120-c70ba2cd2e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.457932, 12.0142, 2.4892,              !- X,Y,Z Vertex 1 {m}
  6.457932, 12.0142, 1.3462,              !- X,Y,Z Vertex 2 {m}
  5.708632, 12.0142, 1.3462,              !- X,Y,Z Vertex 3 {m}
  5.708632, 12.0142, 2.4892;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6fa996b-a10e-41ad-9967-aab92a93a143}, !- Handle
  First.North.Wall.3.Window.2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {39449e5c-c201-454d-8120-c70ba2cd2e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2799, 12.0142, 2.4892,                !- X,Y,Z Vertex 1 {m}
  4.2799, 12.0142, 1.3462,                !- X,Y,Z Vertex 2 {m}
  3.5306, 12.0142, 1.3462,                !- X,Y,Z Vertex 3 {m}
  3.5306, 12.0142, 2.4892;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a4328d-7a78-4fc9-ad17-3c15de332149}, !- Handle
  First.North.Wall.3.Window.3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {39449e5c-c201-454d-8120-c70ba2cd2e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4798, 12.0142, 2.4892,                !- X,Y,Z Vertex 1 {m}
  3.4798, 12.0142, 1.3462,                !- X,Y,Z Vertex 2 {m}
  2.7305, 12.0142, 1.3462,                !- X,Y,Z Vertex 3 {m}
  2.7305, 12.0142, 2.4892;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed789c2f-35cc-4aca-9734-b97528f627fb}, !- Handle
  First.North.Wall.3.Window.4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {39449e5c-c201-454d-8120-c70ba2cd2e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.292793, 12.0142, 2.4892,              !- X,Y,Z Vertex 1 {m}
  1.292793, 12.0142, 1.3462,              !- X,Y,Z Vertex 2 {m}
  0.543493, 12.0142, 1.3462,              !- X,Y,Z Vertex 3 {m}
  0.543493, 12.0142, 2.4892;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Handle
  First.South.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 2.8956,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c3bf14c-a737-4d40-900a-c7cedd74191a}, !- Handle
  First.Front.Door,                       !- Name
  Door,                                   !- Sub Surface Type
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1562, -0.0254, 2.2606,                !- X,Y,Z Vertex 1 {m}
  5.1562, -0.0254, 0.127,                 !- X,Y,Z Vertex 2 {m}
  6.0706, -0.0254, 0.127,                 !- X,Y,Z Vertex 3 {m}
  6.0706, -0.0254, 2.2606;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a508764-cd28-4041-a723-39582affcadd}, !- Handle
  First.Sidelite.Wall.1.Window.1,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8514, -0.0254, 2.2352,                !- X,Y,Z Vertex 1 {m}
  4.8514, -0.0254, 0.1524,                !- X,Y,Z Vertex 2 {m}
  5.1308, -0.0254, 0.1524,                !- X,Y,Z Vertex 3 {m}
  5.1308, -0.0254, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e60a5a2e-c70e-419a-a75f-20454fe23eb0}, !- Handle
  First.Sidelite.Wall.1.Window.2,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, -0.0254, 2.2352,                 !- X,Y,Z Vertex 1 {m}
  6.096, -0.0254, 0.1524,                 !- X,Y,Z Vertex 2 {m}
  6.3754, -0.0254, 0.1524,                !- X,Y,Z Vertex 3 {m}
  6.3754, -0.0254, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64b087f7-4eb3-4064-8d27-05effaf1953e}, !- Handle
  First.South.Wall.1.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.651971, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  0.651971, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  1.566371, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  1.566371, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2eaed2-ae96-414b-b027-8570fedb4253}, !- Handle
  First.South.Wall.1.Window.2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.494929, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  2.494929, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  3.409329, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  3.409329, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48245ffb-88d4-4a90-9200-6c155360e6f2}, !- Handle
  First.South.Wall.1.Window.3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.835788, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  7.835788, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  8.750188, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  8.750188, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef61f1fd-52b1-4226-b64f-61bb0ce8808b}, !- Handle
  First.South.Wall.1.Window.4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {b195fb63-6bc0-4d98-8f08-0a84c33086ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.660908, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  9.660908, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  10.575308, -0.0254, 0.7366,             !- X,Y,Z Vertex 3 {m}
  10.575308, -0.0254, 2.3876;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de90ad35-9ddf-4849-a4a5-5d7cc40e4359}, !- Handle
  First.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14c0df63-e793-4673-898b-0ec1529564c1}, !- Handle
  First.South.Wall.2.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {de90ad35-9ddf-4849-a4a5-5d7cc40e4359}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.070857, 0.5842, 2.3876,              !- X,Y,Z Vertex 1 {m}
  12.070857, 0.5842, 0.7366,              !- X,Y,Z Vertex 2 {m}
  12.985257, 0.5842, 0.7366,              !- X,Y,Z Vertex 3 {m}
  12.985257, 0.5842, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f220909-6561-4068-a30e-25af63014a45}, !- Handle
  First.West.Wall.1.Side.Door,            !- Name
  Door,                                   !- Sub Surface Type
  {2d0b359a-8336-4821-abc5-2a170d0fd1ae}, !- Construction Name
  {96ace7fa-881f-40ec-9e7d-175f53bb9f32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.985, 2.2606,                 !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.985, 0.127,                  !- X,Y,Z Vertex 2 {m}
  -0.0254, 6.0706, 0.127,                 !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.0706, 2.2606;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {452548bd-459a-4e8b-9764-968ad6a2e2d8}, !- Handle
  North Wall 1 D,                         !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2777159-4806-4b69-9893-775ad9863a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.348314, 12.0142, 2.8956,              !- X,Y,Z Vertex 1 {m}
  7.348314, 12.0142, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.2898, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  7.2898, 12.0142, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {790edbb3-c6d9-4342-affa-a5ff4e43d804}, !- Handle
  Internal Mass - Zone 1 - Structure Definition, !- Name
  {94402fce-5042-4a38-83c2-225fc87d258a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  357.654,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {94402fce-5042-4a38-83c2-225fc87d258a}, !- Handle
  Internal Mass - Structure,              !- Name
  {3000a4e0-f15b-45fd-84dc-da61fbfba56e}, !- Surface Rendering Name
  {16c56bbf-e690-401b-9e4b-6dfb10cd4409}; !- Layer 1

OS:Material,
  {16c56bbf-e690-401b-9e4b-6dfb10cd4409}, !- Handle
  Gypsum Board for Thermal Mass,          !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {1bfb1250-5f53-4c3e-a44f-05d8caa0fb00}, !- Handle
  Internal Mass - Zone 1 - Structure,     !- Name
  {790edbb3-c6d9-4342-affa-a5ff4e43d804}, !- Internal Mass Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b9aff780-b9e2-4609-9b58-1db9f07e3639}, !- Handle
  Child A - Zone 1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {ca42f713-0f10-4dc9-927d-5aa116932730}, !- Handle
  Child A - Zone 1,                       !- Name
  {b9aff780-b9e2-4609-9b58-1db9f07e3639}, !- People Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {29d10682-4cad-4f85-96e4-1c9037bd1161}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {29d10682-4cad-4f85-96e4-1c9037bd1161}, !- Handle
  Occupancy - Child A - Zone 1,           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:00,                            !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 16:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Wednesdays,                        !- Field 32
  Until: 7:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 8:00,                            !- Field 35
  1,                                      !- Field 36
  Until: 19:30,                           !- Field 37
  0,                                      !- Field 38
  Until: 20:15,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: Fridays,                           !- Field 43
  Until: 7:00,                            !- Field 44
  0,                                      !- Field 45
  Until: 8:00,                            !- Field 46
  1,                                      !- Field 47
  Until: 19:30,                           !- Field 48
  0,                                      !- Field 49
  Until: 20:15,                           !- Field 50
  1,                                      !- Field 51
  Until: 21:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 23:00,                           !- Field 54
  1,                                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Saturdays,                         !- Field 58
  Until: 9:30,                            !- Field 59
  0,                                      !- Field 60
  Until: 11:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 13:00,                           !- Field 63
  0,                                      !- Field 64
  Until: 14:30,                           !- Field 65
  1,                                      !- Field 66
  Until: 17:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 18:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 20:30,                           !- Field 71
  0,                                      !- Field 72
  Until: 23:00,                           !- Field 73
  1,                                      !- Field 74
  Until: 24:00,                           !- Field 75
  0,                                      !- Field 76
  For: Sundays,                           !- Field 77
  Until: 9:00,                            !- Field 78
  0,                                      !- Field 79
  Until: 11:00,                           !- Field 80
  1,                                      !- Field 81
  Until: 13:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 14:30,                           !- Field 84
  1,                                      !- Field 85
  Until: 17:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 18:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:15,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:Schedule:Compact,
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Handle
  Activity Level - Constant - 115W,       !- Name
  {90e76878-db72-4a75-a5bb-462b67287b60}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  115;                                    !- Field 4

OS:ScheduleTypeLimits,
  {90e76878-db72-4a75-a5bb-462b67287b60}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:People:Definition,
  {70f73430-a322-48c0-b335-122638930014}, !- Handle
  Child B - Zone 1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {dda560f6-e298-403d-8a37-2ab3a36795cf}, !- Handle
  Child B - Zone 1,                       !- Name
  {70f73430-a322-48c0-b335-122638930014}, !- People Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {956d0f93-aa20-447e-a34e-10359c17c602}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {956d0f93-aa20-447e-a34e-10359c17c602}, !- Handle
  Occupancy - Child B - Zone 1,           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 7:00,                            !- Field 18
  0,                                      !- Field 19
  Until: 8:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Wednesdays,                        !- Field 32
  Until: 7:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 8:00,                            !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 18:30,                           !- Field 39
  1,                                      !- Field 40
  Until: 19:30,                           !- Field 41
  0,                                      !- Field 42
  Until: 20:15,                           !- Field 43
  1,                                      !- Field 44
  Until: 24:00,                           !- Field 45
  0,                                      !- Field 46
  For: Fridays,                           !- Field 47
  Until: 7:00,                            !- Field 48
  0,                                      !- Field 49
  Until: 8:00,                            !- Field 50
  1,                                      !- Field 51
  Until: 18:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 18:30,                           !- Field 54
  1,                                      !- Field 55
  Until: 19:30,                           !- Field 56
  0,                                      !- Field 57
  Until: 20:15,                           !- Field 58
  1,                                      !- Field 59
  Until: 21:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 22:00,                           !- Field 62
  1,                                      !- Field 63
  Until: 24:00,                           !- Field 64
  0,                                      !- Field 65
  For: Saturdays,                         !- Field 66
  Until: 9:00,                            !- Field 67
  0,                                      !- Field 68
  Until: 10:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 13:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 18:00,                           !- Field 73
  1,                                      !- Field 74
  Until: 20:30,                           !- Field 75
  0,                                      !- Field 76
  Until: 22:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  For: Sundays,                           !- Field 81
  Until: 9:30,                            !- Field 82
  0,                                      !- Field 83
  Until: 10:00,                           !- Field 84
  1,                                      !- Field 85
  Until: 13:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 18:30,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:15,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:People:Definition,
  {e6cdeaaa-d804-4db2-a5a9-7e4be408ee49}, !- Handle
  Parent A - Zone 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2d965b4c-b991-4ba4-bf88-4765afafcabb}, !- Handle
  Parent A - Zone 1,                      !- Name
  {e6cdeaaa-d804-4db2-a5a9-7e4be408ee49}, !- People Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {17a3a781-314b-413c-8c26-2d58fa0fb686}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {17a3a781-314b-413c-8c26-2d58fa0fb686}, !- Handle
  Occupancy - Parent A - Zone 1,          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:15,                           !- Field 11
  1,                                      !- Field 12
  Until: 22:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:30,                            !- Field 18
  0,                                      !- Field 19
  Until: 8:30,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 22:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 6:30,                            !- Field 29
  0,                                      !- Field 30
  Until: 8:30,                            !- Field 31
  1,                                      !- Field 32
  Until: 18:30,                           !- Field 33
  0,                                      !- Field 34
  Until: 22:30,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 6:30,                            !- Field 40
  0,                                      !- Field 41
  Until: 8:30,                            !- Field 42
  1,                                      !- Field 43
  Until: 18:30,                           !- Field 44
  0,                                      !- Field 45
  Until: 23:30,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 8:15,                            !- Field 51
  0,                                      !- Field 52
  Until: 10:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 12:30,                           !- Field 55
  0,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  1,                                      !- Field 58
  Until: 20:30,                           !- Field 59
  0,                                      !- Field 60
  Until: 23:30,                           !- Field 61
  1,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  For: Sundays,                           !- Field 65
  Until: 8:15,                            !- Field 66
  0,                                      !- Field 67
  Until: 10:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 12:30,                           !- Field 70
  0,                                      !- Field 71
  Until: 14:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 14:30,                           !- Field 74
  0,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  1,                                      !- Field 77
  Until: 18:30,                           !- Field 78
  0,                                      !- Field 79
  Until: 22:30,                           !- Field 80
  1,                                      !- Field 81
  Until: 24:00,                           !- Field 82
  0,                                      !- Field 83
  For: AllOtherDays,                      !- Field 84
  Until 24:00,                            !- Field 85
  0;                                      !- Field 86

OS:People:Definition,
  {8cc9f9dc-94ad-4551-ae28-f6b7e9307642}, !- Handle
  Parent B - Zone 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {98b3ab39-0f2d-4298-b9b9-6452d18b2041}, !- Handle
  Parent B - Zone 1,                      !- Name
  {8cc9f9dc-94ad-4551-ae28-f6b7e9307642}, !- People Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {f2bca0df-107f-4c97-9c4c-5a1e1aaf19d3}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {f2bca0df-107f-4c97-9c4c-5a1e1aaf19d3}, !- Handle
  Occupancy - Parent B - Zone 1,          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 7:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 8:30,                            !- Field 9
  1,                                      !- Field 10
  Until: 18:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 19:15,                           !- Field 15
  1,                                      !- Field 16
  Until: 22:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:30,                            !- Field 24
  1,                                      !- Field 25
  Until: 7:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:30,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 6:30,                            !- Field 39
  1,                                      !- Field 40
  Until: 7:00,                            !- Field 41
  0,                                      !- Field 42
  Until: 8:30,                            !- Field 43
  1,                                      !- Field 44
  Until: 18:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 22:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Fridays,                           !- Field 51
  Until: 6:00,                            !- Field 52
  0,                                      !- Field 53
  Until: 6:30,                            !- Field 54
  1,                                      !- Field 55
  Until: 7:00,                            !- Field 56
  0,                                      !- Field 57
  Until: 8:30,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 23:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 24:00,                           !- Field 64
  0,                                      !- Field 65
  For: Saturdays,                         !- Field 66
  Until: 8:15,                            !- Field 67
  0,                                      !- Field 68
  Until: 10:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 11:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 14:30,                           !- Field 73
  1,                                      !- Field 74
  Until: 17:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 18:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 19:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 23:30,                           !- Field 81
  1,                                      !- Field 82
  Until: 24:00,                           !- Field 83
  0,                                      !- Field 84
  For: Sundays,                           !- Field 85
  Until: 8:15,                            !- Field 86
  0,                                      !- Field 87
  Until: 10:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 11:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 14:30,                           !- Field 92
  1,                                      !- Field 93
  Until: 17:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 22:00,                           !- Field 96
  1,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until 24:00,                            !- Field 101
  0;                                      !- Field 102

OS:Lights:Definition,
  {461d641c-9d1c-4802-b475-4b71bae5823e}, !- Handle
  Lighting - 1st Floor Bath Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7a7a6196-4ef4-4936-9dcc-40a4f8f88a12}, !- Handle
  Lighting - 1st Floor Bath,              !- Name
  {461d641c-9d1c-4802-b475-4b71bae5823e}, !- Lights Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {2827dea7-7fd8-49be-ab8a-00757d2a7eff}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  1st Floor Bath;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {2827dea7-7fd8-49be-ab8a-00757d2a7eff}, !- Handle
  Lighting - 1st Floor Bath,              !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 8:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:20,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:02,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:06,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 16:01,                           !- Field 14
  0,                                      !- Field 15
  Until: 16:06,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:02,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:06,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:40,                            !- Field 25
  0,                                      !- Field 26
  Until: 7:45,                            !- Field 27
  1,                                      !- Field 28
  Until: 21:38,                           !- Field 29
  0,                                      !- Field 30
  Until: 21:43,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 22:18,                           !- Field 36
  0,                                      !- Field 37
  Until: 22:22,                           !- Field 38
  1,                                      !- Field 39
  Until: 23:18,                           !- Field 40
  0,                                      !- Field 41
  Until: 23:22,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 22:18,                           !- Field 47
  0,                                      !- Field 48
  Until: 22:22,                           !- Field 49
  1,                                      !- Field 50
  Until: 23:18,                           !- Field 51
  0,                                      !- Field 52
  Until: 23:22,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 18:02,                           !- Field 58
  0,                                      !- Field 59
  Until: 18:06,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until 24:00,                            !- Field 65
  0;                                      !- Field 66

OS:Schedule:Compact,
  {a139ad72-1263-4764-a47b-70f166b23da0}, !- Handle
  HPWH Availability,                      !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 11/24,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 12/04,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:Lights:Definition,
  {95758988-b2e6-4fb0-9283-57f5a18c3d65}, !- Handle
  Lighting - Dining Room Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  34,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a777ec8d-06da-48ea-9e1c-d634f5f3589f}, !- Handle
  Lighting - Dining Room,                 !- Name
  {95758988-b2e6-4fb0-9283-57f5a18c3d65}, !- Lights Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {9e2d2cc1-8924-49bc-b0f3-1baeb9b1e31b}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Dining Room;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {9e2d2cc1-8924-49bc-b0f3-1baeb9b1e31b}, !- Handle
  Lighting - Dining,                      !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 19:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:00,                            !- Field 16
  1,                                      !- Field 17
  Until: 19:15,                           !- Field 18
  0,                                      !- Field 19
  Until: 20:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 8:00,                            !- Field 27
  1,                                      !- Field 28
  Until: 19:15,                           !- Field 29
  0,                                      !- Field 30
  Until: 20:30,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 7:00,                            !- Field 36
  0,                                      !- Field 37
  Until: 8:00,                            !- Field 38
  1,                                      !- Field 39
  Until: 19:15,                           !- Field 40
  0,                                      !- Field 41
  Until: 21:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 9:30,                            !- Field 47
  0,                                      !- Field 48
  Until: 10:00,                           !- Field 49
  1,                                      !- Field 50
  Until: 20:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 20:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 9:30,                            !- Field 58
  0,                                      !- Field 59
  Until: 10:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 19:15,                           !- Field 62
  0,                                      !- Field 63
  Until: 20:30,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0,                                      !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until 24:00,                            !- Field 69
  0;                                      !- Field 70

OS:Lights:Definition,
  {3fa03ea7-46ff-4684-b234-23bb4a1dd70f}, !- Handle
  Lighting - Kitchen Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  81,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6dd725c0-9228-470b-b28c-cb419cdbc971}, !- Handle
  Lighting - Kitchen,                     !- Name
  {3fa03ea7-46ff-4684-b234-23bb4a1dd70f}, !- Lights Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {a53e724e-0bc7-4331-8b16-fd037e1fa619}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Kitchen;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {a53e724e-0bc7-4331-8b16-fd037e1fa619}, !- Handle
  Lighting - Kitchen,                     !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 19:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 20:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 22:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  For: Tuesdays Thursdays,                !- Field 25
  Until: 6:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:25,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 19:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 19:15,                           !- Field 36
  1,                                      !- Field 37
  Until: 19:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 20:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 20:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 22:30,                           !- Field 44
  1,                                      !- Field 45
  Until: 24:00,                           !- Field 46
  0,                                      !- Field 47
  For: Wednesdays,                        !- Field 48
  Until: 6:00,                            !- Field 49
  0,                                      !- Field 50
  Until: 8:25,                            !- Field 51
  1,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 18:30,                           !- Field 55
  1,                                      !- Field 56
  Until: 19:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 19:15,                           !- Field 59
  1,                                      !- Field 60
  Until: 19:30,                           !- Field 61
  0,                                      !- Field 62
  Until: 20:15,                           !- Field 63
  1,                                      !- Field 64
  Until: 20:30,                           !- Field 65
  0,                                      !- Field 66
  Until: 22:30,                           !- Field 67
  1,                                      !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  For: Fridays,                           !- Field 71
  Until: 6:00,                            !- Field 72
  0,                                      !- Field 73
  Until: 8:25,                            !- Field 74
  1,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 18:30,                           !- Field 78
  1,                                      !- Field 79
  Until: 19:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 19:15,                           !- Field 82
  1,                                      !- Field 83
  Until: 19:30,                           !- Field 84
  0,                                      !- Field 85
  Until: 20:15,                           !- Field 86
  1,                                      !- Field 87
  Until: 21:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 23:30,                           !- Field 90
  1,                                      !- Field 91
  Until: 24:00,                           !- Field 92
  0,                                      !- Field 93
  For: Saturdays,                         !- Field 94
  Until: 8:15,                            !- Field 95
  0,                                      !- Field 96
  Until: 10:00,                           !- Field 97
  1,                                      !- Field 98
  Until: 19:00,                           !- Field 99
  0,                                      !- Field 100
  Until: 23:30,                           !- Field 101
  1,                                      !- Field 102
  Until: 24:00,                           !- Field 103
  0,                                      !- Field 104
  For: Sundays,                           !- Field 105
  Until: 8:15,                            !- Field 106
  0,                                      !- Field 107
  Until: 10:00,                           !- Field 108
  1,                                      !- Field 109
  Until: 18:00,                           !- Field 110
  0,                                      !- Field 111
  Until: 18:30,                           !- Field 112
  1,                                      !- Field 113
  Until: 19:00,                           !- Field 114
  0,                                      !- Field 115
  Until: 19:15,                           !- Field 116
  1,                                      !- Field 117
  Until: 19:30,                           !- Field 118
  0,                                      !- Field 119
  Until: 20:15,                           !- Field 120
  1,                                      !- Field 121
  Until: 20:30,                           !- Field 122
  0,                                      !- Field 123
  Until: 22:30,                           !- Field 124
  1,                                      !- Field 125
  Until: 24:00,                           !- Field 126
  0,                                      !- Field 127
  For: AllOtherDays,                      !- Field 128
  Until 24:00,                            !- Field 129
  0;                                      !- Field 130

OS:Lights:Definition,
  {adbf72c2-daf8-40ea-9153-f1e75ffb3cb0}, !- Handle
  Lighting - Living Room Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d0c11b00-9f38-4279-8160-96bdd1d70fba}, !- Handle
  Lighting - Living Room,                 !- Name
  {adbf72c2-daf8-40ea-9153-f1e75ffb3cb0}, !- Lights Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {5fbbecef-8189-428d-b284-6aa264fe6197}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Living Room;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {5fbbecef-8189-428d-b284-6aa264fe6197}, !- Handle
  Lighting - Living Room,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 8:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:25,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 19:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 19:15,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 21:30,                           !- Field 28
  1,                                      !- Field 29
  Until: 22:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 8:25,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:30,                           !- Field 43
  1,                                      !- Field 44
  Until: 19:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 19:15,                           !- Field 47
  1,                                      !- Field 48
  Until: 19:30,                           !- Field 49
  0,                                      !- Field 50
  Until: 22:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 8:00,                            !- Field 56
  0,                                      !- Field 57
  Until: 8:25,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:01,                           !- Field 60
  0,                                      !- Field 61
  Until: 18:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 19:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 19:15,                           !- Field 66
  1,                                      !- Field 67
  Until: 19:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 23:30,                           !- Field 70
  1,                                      !- Field 71
  Until: 24:00,                           !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 21:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 23:30,                           !- Field 77
  1,                                      !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  For: Sundays,                           !- Field 81
  Until: 18:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 18:30,                           !- Field 84
  1,                                      !- Field 85
  Until: 19:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:15,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 22:30,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:ElectricEquipment:Definition,
  {a45d7ec1-9420-4a10-b3a8-171fc54290e7}, !- Handle
  Blender Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  450,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {6fc69063-f2d2-4c66-85cd-729339b7b155}, !- Handle
  Blender,                                !- Name
  {a45d7ec1-9420-4a10-b3a8-171fc54290e7}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {93d616af-3d11-4ec4-a9f2-f2dce8d2bc8b}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {93d616af-3d11-4ec4-a9f2-f2dce8d2bc8b}, !- Handle
  Blender,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:08,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:05,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:08,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:05,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:08,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:05,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:07,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:15,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:17,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:15,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:17,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {e4336fff-c820-45c4-8f6b-558a0bc04af6}, !- Handle
  Bosch SHX68E05UC Dishwasher Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  346,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {0cf31ee7-bafc-4df0-974e-f6196d6ee0a0}, !- Handle
  Bosch SHX68E05UC Dishwasher,            !- Name
  {e4336fff-c820-45c4-8f6b-558a0bc04af6}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {e3798074-b0d7-40ac-8c9a-90763a0ed393}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Dish Washer;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab9f0969-9775-4b02-8188-b0b10a7ba59d}, !- Handle
  Can Opener Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1d39270d-eadf-4c81-b6c7-fdb0ee2d0654}, !- Handle
  Can Opener,                             !- Name
  {ab9f0969-9775-4b02-8188-b0b10a7ba59d}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {57a40ec1-18cc-467a-8a56-0cf0c142c90f}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {57a40ec1-18cc-467a-8a56-0cf0c142c90f}, !- Handle
  Can Opener,                             !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:40,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:47,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:40,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:47,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:40,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:47,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:40,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:47,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 19:05,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:12,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:40,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:48,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {fde5b0cd-5b9c-488d-95ce-24f8a2510b44}, !- Handle
  Clock Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.98,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {eddc835d-b59b-46d5-baa7-6f2b736bea18}, !- Handle
  Clock,                                  !- Name
  {fde5b0cd-5b9c-488d-95ce-24f8a2510b44}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {2980c856-126d-4304-b6fd-8dc43db22d43}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {2980c856-126d-4304-b6fd-8dc43db22d43}, !- Handle
  Clock,                                  !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {42f8b6c7-48a8-40d8-812d-09ce0c2685ea}, !- Handle
  Coffee Maker Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  550,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {f717ddfd-a68b-41f4-beaa-52fb5af5ddc7}, !- Handle
  Coffee Maker,                           !- Name
  {42f8b6c7-48a8-40d8-812d-09ce0c2685ea}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {1b0f25cc-1c5d-41d3-99cf-9d3a5baa671d}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {1b0f25cc-1c5d-41d3-99cf-9d3a5baa671d}, !- Handle
  Coffee Maker,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:10,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:28,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:10,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:28,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:10,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:28,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:10,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:28,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:10,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:28,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:10,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {9581aebd-1d43-4922-94b0-20ae13c98edd}, !- Handle
  Desktop Computer Definition,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {0325142b-f83e-492e-a7d0-590a1bf2c2d0}, !- Handle
  Desktop Computer,                       !- Name
  {9581aebd-1d43-4922-94b0-20ae13c98edd}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {4c2e3931-d966-42f4-a157-ed5d64e9b79f}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {4c2e3931-d966-42f4-a157-ed5d64e9b79f}, !- Handle
  Desktop,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.162,                                  !- Field 4
  Until: 22:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.162,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.162,                                  !- Field 11
  Until: 22:30,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.162,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.162,                                  !- Field 18
  Until: 22:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.162,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.162,                                  !- Field 25
  Until: 22:30,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.162,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:30,                            !- Field 31
  0.162,                                  !- Field 32
  Until: 19:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.162,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 8:30,                            !- Field 38
  0.162,                                  !- Field 39
  Until: 19:00,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.162,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {f768a78d-3c42-4742-8bdf-71ffa431d16d}, !- Handle
  Desktop Monitor Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.6,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {116a30dc-7ba0-4e0c-b1b0-dec8abaf9b33}, !- Handle
  Desktop Monitor,                        !- Name
  {f768a78d-3c42-4742-8bdf-71ffa431d16d}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {a58790c5-fe81-49c3-b6cf-a84b64a1af0b}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {a58790c5-fe81-49c3-b6cf-a84b64a1af0b}, !- Handle
  Desktop Monitor,                        !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.143,                                  !- Field 4
  Until: 22:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.143,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.143,                                  !- Field 11
  Until: 22:30,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.143,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.143,                                  !- Field 18
  Until: 22:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.143,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.143,                                  !- Field 25
  Until: 22:30,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.143,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:30,                            !- Field 31
  0.143,                                  !- Field 32
  Until: 19:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.143,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 8:30,                            !- Field 38
  0.143,                                  !- Field 39
  Until: 19:00,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.143,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {713186d5-a652-406f-b771-a2fb9f7a5a05}, !- Handle
  Frigidaire FPUI1888L F/R Refrigerator Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  56,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {38e1dc36-f40e-41ec-96ed-a5932f1b0785}, !- Handle
  Frigidaire FPUI1888L F/R Refrigerator,  !- Name
  {713186d5-a652-406f-b771-a2fb9f7a5a05}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {b3660c66-d593-43b4-a586-bd7f50ca03c5}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Refrigerator;                 !- End-Use Subcategory

OS:Schedule:Compact,
  {b3660c66-d593-43b4-a586-bd7f50ca03c5}, !- Handle
  Refrigerator - Bldg Amer,               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.8,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.7829,                                 !- Field 6
  Until: 3:00,                            !- Field 7
  0.7657,                                 !- Field 8
  Until: 4:00,                            !- Field 9
  0.7429,                                 !- Field 10
  Until: 5:00,                            !- Field 11
  0.7314,                                 !- Field 12
  Until: 6:00,                            !- Field 13
  0.7314,                                 !- Field 14
  Until: 7:00,                            !- Field 15
  0.76,                                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.80,                                   !- Field 18
  Until: 9:00,                            !- Field 19
  0.8171,                                 !- Field 20
  Until: 10:00,                           !- Field 21
  0.8286,                                 !- Field 22
  Until: 11:00,                           !- Field 23
  0.8,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.84,                                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.84,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.8286,                                 !- Field 32
  Until: 16:00,                           !- Field 33
  0.84,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.8857,                                 !- Field 36
  Until: 18:00,                           !- Field 37
  0.9714,                                 !- Field 38
  Until: 19:00,                           !- Field 39
  1.0,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.9714,                                 !- Field 42
  Until: 21:00,                           !- Field 43
  0.9429,                                 !- Field 44
  Until: 22:00,                           !- Field 45
  0.9257,                                 !- Field 46
  Until: 23:00,                           !- Field 47
  0.8857,                                 !- Field 48
  Until: 24:00,                           !- Field 49
  0.8286;                                 !- Field 50

OS:ElectricEquipment:Definition,
  {f2552e4e-33e6-4351-a1ab-7dc90623e309}, !- Handle
  Hand Mixer Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {15a7d781-05f6-47f0-8175-557f1a2df049}, !- Handle
  Hand Mixer,                             !- Name
  {f2552e4e-33e6-4351-a1ab-7dc90623e309}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {c2942477-11a3-4283-b08d-3285a67f13df}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {c2942477-11a3-4283-b08d-3285a67f13df}, !- Handle
  Hand Mixer,                             !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:40,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:41,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:40,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:41,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:40,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:41,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:40,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:42,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 19:05,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:07,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:40,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:42,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {36645895-a87d-43e9-a65b-5533a152b5bb}, !- Handle
  Inkjet Printer Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4.46,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {f41d1194-12b8-462f-b789-bc1a85f1036d}, !- Handle
  Inkjet Printer,                         !- Name
  {36645895-a87d-43e9-a65b-5533a152b5bb}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {2a11e6df-d791-4c1d-843f-5dc78655a7a9}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {2a11e6df-d791-4c1d-843f-5dc78655a7a9}, !- Handle
  Printer,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {246e51af-e27f-4d3b-8b24-20ac163f9df7}, !- Handle
  Living Room Blu-Ray Definition,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {88a50408-2c87-4140-87ab-b7c257e64259}, !- Handle
  Living Room Blu-Ray,                    !- Name
  {246e51af-e27f-4d3b-8b24-20ac163f9df7}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {740cbe67-3da1-4a92-b1ba-0e4e42dcc004}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {740cbe67-3da1-4a92-b1ba-0e4e42dcc004}, !- Handle
  Blu-Ray Living Room,                    !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.516,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.516,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0.516,                                  !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0.516,                                  !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 15:00,                           !- Field 15
  0.516,                                  !- Field 16
  Until: 16:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0.516,                                  !- Field 20
  For: Sundays,                           !- Field 21
  Until: 15:00,                           !- Field 22
  0.516,                                  !- Field 23
  Until: 16:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0.516,                                  !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:ElectricEquipment:Definition,
  {b1b5edbb-8b1c-4492-8a7f-739fd0968be4}, !- Handle
  Living Room Cable Box Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.48,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {b6de005d-6692-4e1b-8ebc-1d8eb47553f9}, !- Handle
  Living Room Cable Box,                  !- Name
  {b1b5edbb-8b1c-4492-8a7f-739fd0968be4}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {f6a6d412-64d8-4f89-98ed-a55c7165abdf}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {f6a6d412-64d8-4f89-98ed-a55c7165abdf}, !- Handle
  Cablebox,                               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:Schedule:Year,
  {d3735bae-6aa6-42fc-9819-b797b2a27ec0}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {379086e1-c636-4bb1-850a-66e7ea71d6fa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a9cc0645-c649-454b-a1d2-1278a0a0576f}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {379086e1-c636-4bb1-850a-66e7ea71d6fa}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {a9cc0645-c649-454b-a1d2-1278a0a0576f}, !- Handle
  Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Sunday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Monday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Tuesday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Wednesday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Thursday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Friday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Saturday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Holiday Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- SummerDesignDay Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- WinterDesignDay Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- CustomDay1 Schedule:Day Name
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2658b128-2c1d-44a3-88c8-c10d46552ea3}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {379086e1-c636-4bb1-850a-66e7ea71d6fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {f54052b8-991e-4bf7-878e-86e4da2e2931}, !- Handle
  Living Room TV Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.2,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {c51d5cdd-c12c-4e22-a739-d82cc6a815bd}, !- Handle
  Living Room TV,                         !- Name
  {f54052b8-991e-4bf7-878e-86e4da2e2931}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {1cbba435-a97c-4de0-9d83-e6ef84e34a88}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {1cbba435-a97c-4de0-9d83-e6ef84e34a88}, !- Handle
  Living Room TV,                         !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0.016,                                  !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:10,                           !- Field 7
  0.016,                                  !- Field 8
  Until: 20:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.016,                                  !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:30,                            !- Field 14
  0.016,                                  !- Field 15
  Until: 8:25,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:10,                           !- Field 18
  0.016,                                  !- Field 19
  Until: 20:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0.016,                                  !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:30,                            !- Field 25
  0.016,                                  !- Field 26
  Until: 8:25,                            !- Field 27
  1,                                      !- Field 28
  Until: 18:10,                           !- Field 29
  0.016,                                  !- Field 30
  Until: 20:30,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0.016,                                  !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:30,                            !- Field 36
  0.016,                                  !- Field 37
  Until: 8:25,                            !- Field 38
  1,                                      !- Field 39
  Until: 18:10,                           !- Field 40
  0.016,                                  !- Field 41
  Until: 20:30,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0.016,                                  !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:30,                            !- Field 47
  0.016,                                  !- Field 48
  Until: 10:30,                           !- Field 49
  1,                                      !- Field 50
  Until: 20:00,                           !- Field 51
  0.016,                                  !- Field 52
  Until: 23:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0.016,                                  !- Field 56
  For: Sundays,                           !- Field 57
  Until: 8:30,                            !- Field 58
  0.016,                                  !- Field 59
  Until: 10:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 18:10,                           !- Field 62
  0.016,                                  !- Field 63
  Until: 22:40,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0.016,                                  !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until 24:00,                            !- Field 69
  0;                                      !- Field 70

OS:ElectricEquipment:Definition,
  {c96c625d-c0e6-4fbb-a611-7e7596a5bf1f}, !- Handle
  Modem Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {84f13ae2-7a6e-49e4-92ac-08dcedd2b02c}, !- Handle
  Modem,                                  !- Name
  {c96c625d-c0e6-4fbb-a611-7e7596a5bf1f}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {4c0ccb63-ae8b-455f-8643-ee56c07d257f}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {4c0ccb63-ae8b-455f-8643-ee56c07d257f}, !- Handle
  Modem/Router,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {9d3bedf1-c56e-4aa9-a7ba-b5cfcf4decaa}, !- Handle
  Slow Cooker Definition,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25.64,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {9dd8299a-9132-4ce8-b219-3fd42b47036b}, !- Handle
  Slow Cooker,                            !- Name
  {9d3bedf1-c56e-4aa9-a7ba-b5cfcf4decaa}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {9d5ef23c-1de3-4253-8583-03311bca35ca}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {9d5ef23c-1de3-4253-8583-03311bca35ca}, !- Handle
  Slow Cooker,                            !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 8:30,                            !- Field 15
  0,                                      !- Field 16
  Until: 20:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Sundays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until 24:00,                            !- Field 25
  0;                                      !- Field 26

OS:ElectricEquipment:Definition,
  {1a11e141-d0df-408e-aa62-2687b0338a1e}, !- Handle
  Stereo Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.51,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {5e62df9e-6a0c-45d3-a843-f37cac39d8a0}, !- Handle
  Stereo,                                 !- Name
  {1a11e141-d0df-408e-aa62-2687b0338a1e}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {2f8c26a3-5549-4a43-b491-ce5deb1adc1e}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {2f8c26a3-5549-4a43-b491-ce5deb1adc1e}, !- Handle
  Stereo,                                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {a79d1ec9-1625-4946-a145-d75d916c4e5a}, !- Handle
  Toaster Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1400,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {11a0ed22-4831-4504-b0e4-13f438f8a8da}, !- Handle
  Toaster,                                !- Name
  {a79d1ec9-1625-4946-a145-d75d916c4e5a}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {41dd107f-417b-4ab7-8e81-3d77cd078a68}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {41dd107f-417b-4ab7-8e81-3d77cd078a68}, !- Handle
  Toaster,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:20,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:20,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:25,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:20,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:25,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:20,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:26,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:20,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:26,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:20,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {0906e767-eb1c-4e21-a856-9c878dea4bce}, !- Handle
  Toaster Oven Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {c73b2526-f979-41b6-8779-636ea99186fc}, !- Handle
  Toaster Oven,                           !- Name
  {0906e767-eb1c-4e21-a856-9c878dea4bce}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {35bea336-936a-48fc-a118-bb8d3f1370b4}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {35bea336-936a-48fc-a118-bb8d3f1370b4}, !- Handle
  Toaster Oven,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:19,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:15,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:19,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:15,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:19,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:15,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:19,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:20,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:26,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:20,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {b5b95dc7-74b7-43a2-b2bd-7ce78b9f7982}, !- Handle
  Vacuum Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  542,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {47668f28-70b2-4376-82b1-d1c0ad7d0c24}, !- Handle
  Vacuum,                                 !- Name
  {b5b95dc7-74b7-43a2-b2bd-7ce78b9f7982}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {7901b77a-7f36-407c-a07f-f757463594ce}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {7901b77a-7f36-407c-a07f-f757463594ce}, !- Handle
  Vacuum,                                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
