  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Saturdays,                         !- Field 5
  Until: 17:30,                           !- Field 6
  0,                                      !- Field 7
  Until: 19:27,                           !- Field 8
  1,                                      !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until 24:00,                            !- Field 13
  0;                                      !- Field 14

OS:ElectricEquipment:Definition,
  {2edeadba-37a3-41d0-bd1a-25cfa07c75fe}, !- Handle
  Video Game System Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.98,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {c17376d9-a620-426e-8c9e-c6cacb57f4f3}, !- Handle
  Video Game System,                      !- Name
  {2edeadba-37a3-41d0-bd1a-25cfa07c75fe}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {a1cbd39d-938a-4b97-bba6-59e52ecfe31b}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {a1cbd39d-938a-4b97-bba6-59e52ecfe31b}, !- Handle
  Video Game System,                      !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.159,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.159,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0.159,                                  !- Field 10
  For: Fridays,                           !- Field 11
  Until: 21:00,                           !- Field 12
  0.159,                                  !- Field 13
  Until: 22:00,                           !- Field 14
  1,                                      !- Field 15
  Until: 24:00,                           !- Field 16
  0.159,                                  !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 22:00,                           !- Field 19
  0.159,                                  !- Field 20
  Until: 23:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0.159,                                  !- Field 24
  For: Sundays,                           !- Field 25
  Until: 10:00,                           !- Field 26
  0.159,                                  !- Field 27
  Until: 11:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0.159,                                  !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:ElectricEquipment:Definition,
  {f2099e2d-b7a4-4285-bdb0-e08c3609d05d}, !- Handle
  Whirlpool WED97HEX Clothes Dryer Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2411,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {79b258e7-dbef-4bd2-9a9e-87e0b44fbfdc}, !- Handle
  Whirlpool WED97HEX Clothes Dryer,       !- Name
  {f2099e2d-b7a4-4285-bdb0-e08c3609d05d}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {34742bcb-307b-402e-99b2-38edc5541513}, !- Schedule Name
  ,                                       !- Multiplier
  Laundry - Dryer;                        !- End-Use Subcategory

OS:Schedule:Compact,
  {34742bcb-307b-402e-99b2-38edc5541513}, !- Handle
  Clothes Dryer,                          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 20:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 22:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Fridays,                           !- Field 15
  Until: 24:00,                           !- Field 16
  0,                                      !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 12:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 13:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 15:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 15:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: Sundays,                           !- Field 29
  Until: 12:30,                           !- Field 30
  0,                                      !- Field 31
  Until: 13:15,                           !- Field 32
  1,                                      !- Field 33
  Until: 15:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 15:45,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until 24:00,                            !- Field 41
  0;                                      !- Field 42

OS:ElectricEquipment:Definition,
  {64c9676d-8cd6-43a7-a1f4-63252dd9e152}, !- Handle
  Whirlpool WFW97HEX Clothes Washer Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  340,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d175bc31-63f8-434d-9b19-d762630497c1}, !- Handle
  Whirlpool WFW97HEX Clothes Washer,      !- Name
  {64c9676d-8cd6-43a7-a1f4-63252dd9e152}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {4b8ddffc-02bb-4962-86fb-28fd2db86829}, !- Schedule Name
  ,                                       !- Multiplier
  Laundry - Washer;                       !- End-Use Subcategory

OS:Schedule:Compact,
  {4b8ddffc-02bb-4962-86fb-28fd2db86829}, !- Handle
  Clothes Washer,                         !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 18:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 19:15,                           !- Field 11
  1,                                      !- Field 12
  Until: 20:25,                           !- Field 13
  0,                                      !- Field 14
  Until: 21:10,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Fridays,                           !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: Saturdays,                         !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 11:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 14:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 15:15,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Sundays,                           !- Field 33
  Until: 11:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 11:45,                           !- Field 36
  1,                                      !- Field 37
  Until: 14:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 15:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {2b360fab-0043-4dac-a623-252e617d4c0f}, !- Handle
  Wireless Router Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {6c01c1ff-79d6-4ed7-9602-3bbf80917bc0}, !- Handle
  Wireless Router,                        !- Name
  {2b360fab-0043-4dac-a623-252e617d4c0f}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {4c0ccb63-ae8b-455f-8643-ee56c07d257f}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e53657c9-9f7c-4d9d-8f31-c9281f3f8002}, !- Handle
  Wolf CT301/S Induction Cooktop Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3381,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6131d7f6-119a-49f4-aee1-2871d94019d5}, !- Handle
  Wolf CT301/S Induction Cooktop,         !- Name
  {e53657c9-9f7c-4d9d-8f31-c9281f3f8002}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {a3531b9b-8b39-4e5e-bf69-8f505cc3c216}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Cooktop;                      !- End-Use Subcategory

OS:Schedule:Compact,
  {a3531b9b-8b39-4e5e-bf69-8f505cc3c216}, !- Handle
  Cooktop,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:02,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:09,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:02,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:09,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:02,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:09,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:02,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:09,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:15,                            !- Field 31
  0,                                      !- Field 32
  Until: 8:22,                            !- Field 33
  1,                                      !- Field 34
  Until: 12:02,                           !- Field 35
  0,                                      !- Field 36
  Until: 12:09,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 19:07,                           !- Field 41
  1,                                      !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  For: Sundays,                           !- Field 45
  Until: 8:15,                            !- Field 46
  0,                                      !- Field 47
  Until: 8:22,                            !- Field 48
  1,                                      !- Field 49
  Until: 12:02,                           !- Field 50
  0,                                      !- Field 51
  Until: 12:09,                           !- Field 52
  1,                                      !- Field 53
  Until: 18:02,                           !- Field 54
  0,                                      !- Field 55
  Until: 18:07,                           !- Field 56
  1,                                      !- Field 57
  Until: 24:00,                           !- Field 58
  0,                                      !- Field 59
  For: AllOtherDays,                      !- Field 60
  Until 24:00,                            !- Field 61
  0;                                      !- Field 62

OS:ElectricEquipment:Definition,
  {1a8da0c9-0709-4be7-9f0a-0afee101b3cc}, !- Handle
  Wolf CTWH30 Cooktop Wall Hood Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  75,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39ddb9c3-6be7-49c9-9549-ba169dae175f}, !- Handle
  Wolf CTWH30 Cooktop Wall Hood,          !- Name
  {1a8da0c9-0709-4be7-9f0a-0afee101b3cc}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {a3531b9b-8b39-4e5e-bf69-8f505cc3c216}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Range Hood;                   !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cdd2f4c-670a-4d7c-9082-5d2dfc3077e9}, !- Handle
  Wolf E Series SO30-2F/S-TH Oven Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5950,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {da6d3081-a687-4b11-b10e-0ca55607d9c9}, !- Handle
  Wolf E Series SO30-2F/S-TH Oven,        !- Name
  {9cdd2f4c-670a-4d7c-9082-5d2dfc3077e9}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {0b4be745-5285-4946-af5a-5f8e308b04b6}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Oven;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {0b4be745-5285-4946-af5a-5f8e308b04b6}, !- Handle
  Oven,                                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 8:15,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:38,                            !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:23,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  For: Sundays,                           !- Field 25
  Until: 8:15,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:ElectricEquipment:Definition,
  {f5c15314-646c-4152-8eec-6eac2d958dc8}, !- Handle
  Wolf MWD30-2F/S Microwave Definition,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1618,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {df539698-1d7f-4bb6-a6a3-5cccd21d8bff}, !- Handle
  Wolf MWD30-2F/S Microwave,              !- Name
  {f5c15314-646c-4152-8eec-6eac2d958dc8}, !- Electric Equipment Definition Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {f91525ae-b6d6-4071-b69d-92ff49740680}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Microwave;                    !- End-Use Subcategory

OS:Schedule:Compact,
  {f91525ae-b6d6-4071-b69d-92ff49740680}, !- Handle
  Microwave,                              !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:01,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:08,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:10,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:17,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:01,                            !- Field 14
  0,                                      !- Field 15
  Until: 6:08,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:10,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:17,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:01,                            !- Field 25
  0,                                      !- Field 26
  Until: 6:08,                            !- Field 27
  1,                                      !- Field 28
  Until: 18:10,                           !- Field 29
  0,                                      !- Field 30
  Until: 18:17,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:01,                            !- Field 36
  0,                                      !- Field 37
  Until: 6:08,                            !- Field 38
  1,                                      !- Field 39
  Until: 18:10,                           !- Field 40
  0,                                      !- Field 41
  Until: 18:17,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 9:15,                            !- Field 47
  0,                                      !- Field 48
  Until: 9:20,                            !- Field 49
  1,                                      !- Field 50
  Until: 12:10,                           !- Field 51
  0,                                      !- Field 52
  Until: 12:15,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 9:15,                            !- Field 58
  0,                                      !- Field 59
  Until: 9:22,                            !- Field 60
  1,                                      !- Field 61
  Until: 12:10,                           !- Field 62
  0,                                      !- Field 63
  Until: 12:17,                           !- Field 64
  1,                                      !- Field 65
  Until: 18:10,                           !- Field 66
  0,                                      !- Field 67
  Until: 18:17,                           !- Field 68
  1,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  0,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:SpaceInfiltration:DesignFlowRate,
  {5c4dd71f-3c6c-4ab3-8aac-febdf0ffb4bb}, !- Handle
  1st Floor Occupant Leakage,             !- Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {6e9260f9-9eb6-4a36-a5ce-fd4d6ffd3fed}, !- Handle
  1st Floor Leakage,                      !- Name
  {b5f59056-2733-4247-b5be-162613ddcda1}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  132.6,                                  !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000325;                               !- Wind Coefficient

OS:Schedule:Compact,
  {3c23a844-659f-4242-bbb3-64f65c1222df}, !- Handle
  Zone1 Thermal Zone Thermostat Schedule, !- Name
  {ed7f1e7e-a056-47b6-b408-34f857fad7e5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {ed7f1e7e-a056-47b6-b408-34f857fad7e5}, !- Handle
  Zone1 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:Schedule:Compact,
  {78177e7f-31d8-452d-a023-f24d9297a144}, !- Handle
  ALWAYS_Above_0,                         !- Name
  {d2d5767c-d4ee-4596-a495-da75e194602c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .01;                                    !- Field 4

OS:ScheduleTypeLimits,
  {d2d5767c-d4ee-4596-a495-da75e194602c}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

OS:Schedule:Compact,
  {e44cf410-a086-4e29-bcbf-7713471e718f}, !- Handle
  ALWAYS_Below_50,                        !- Name
  {d2d5767c-d4ee-4596-a495-da75e194602c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  50;                                     !- Field 4

OS:Schedule:Constant,
  {01430387-b72d-4a29-974f-cbc378e1dda4}, !- Handle
  Always On Discrete 1,                   !- Name
  {192c2a11-7a6c-44a3-96fc-1d3d85e70242}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {192c2a11-7a6c-44a3-96fc-1d3d85e70242}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {2ca6954d-0ad8-4215-a1ee-537cc666fdad}, !- Handle
  Dehumidifier Water Removal Curve,       !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a5e9c83-09de-41ec-876d-d5bb567b7dba}, !- Handle
  Dehumidifier Part Load Curve,           !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {712171b9-beec-4f1d-b698-8381fa9b3365}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4fae3223-afda-4a5e-a269-3c1f3ee05d6b}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b457a63a-a0a9-44fd-8b84-28fe2ad4b1eb}, !- Handle
  Diffuser,                               !- Name
  {f87b76cf-8a52-46a2-ba7b-7ef39b8c6bde}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {889be25b-3ccb-477c-9b76-e6209606f41d}, !- Handle
  No Ventilation Req,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {2298d77e-9ffd-4569-b67c-142d6e600331}, !- Handle
  Zone2 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abbe5875-6657-4f11-aba9-ac261178a338}, !- Zone Air Inlet Port List
  {affa3b58-f092-426f-b985-dd6c7bd4f159}, !- Zone Air Exhaust Port List
  {217edb14-77a2-42cc-8081-42dffb758e2b}, !- Zone Air Node Name
  {c6afd1b2-5dd0-4a6b-a771-e17dd8c14a2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc05a744-1d57-4409-9ab5-7d8b01f1a554}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aee7cd47-9da3-40b9-bada-ba2c64d6510e}, !- Handle
  {ab8392c4-0d65-43c7-8cea-68c75af98d66}, !- Name
  {217edb14-77a2-42cc-8081-42dffb758e2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {217edb14-77a2-42cc-8081-42dffb758e2b}, !- Handle
  {ac96dd70-9837-46c0-9436-62fbf0132d56}, !- Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}, !- Source Object
  11,                                     !- Outlet Port
  {aee7cd47-9da3-40b9-bada-ba2c64d6510e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abbe5875-6657-4f11-aba9-ac261178a338}, !- Handle
  {294f69de-9b32-44a3-a20c-a10c9d5de471}, !- Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}; !- HVAC Component

OS:PortList,
  {affa3b58-f092-426f-b985-dd6c7bd4f159}, !- Handle
  {1c29aa67-9fd0-452b-8ff0-f2b1fd150fc0}, !- Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}; !- HVAC Component

OS:PortList,
  {c6afd1b2-5dd0-4a6b-a771-e17dd8c14a2b}, !- Handle
  {09798419-453a-4a0c-bb15-752a4269c74c}, !- Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}; !- HVAC Component

OS:Sizing:Zone,
  {e6b234d8-2137-46f6-87f5-ef2a47d5c567}, !- Handle
  {2298d77e-9ffd-4569-b67c-142d6e600331}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {411d42b7-1131-40a8-8969-dd6fa0f359f3}, !- Handle
  {e3fb8f8f-ce8b-4cad-9209-a9f6e3052e93}, !- Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}; !- Thermal Zone

OS:Space,
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Handle
  Zone2 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.749524,                              !- X Origin {m}
  0.012672,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2298d77e-9ffd-4569-b67c-142d6e600331}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b9d46993-0c78-4ad9-b142-360aaaf34843}, !- Handle
  North Plenum B 1,                       !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.459724, 12.001528, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -11.459724, 12.001528, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -18.777972, 12.001528, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.777972, 12.001528, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4655e2c-959b-47fd-8326-4b8e0bef5f11}, !- Handle
  North Plenum B 2,                       !- Name
  Wall,                                   !- Surface Type
  {4c82986a-b632-418a-863c-d76521e3248a}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c3b6f75-8b5a-4b60-b760-5140b8196c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -11.459724, 12.001528, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -11.459724, 12.001528, 3.018932549165;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ccf3b88-d688-45ad-b410-81ffa4179397}, !- Handle
  Plenum.East.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, -0.038072, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -7.500372, 0.571528, 2.8956,            !- X,Y,Z Vertex 3 {m}
  -7.500372, 0.571528, 3.273425;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edb74e9-d413-40d4-9477-00d325088132}, !- Handle
  Plenum.East.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a5a192-e1a3-40a2-8bb4-a913a29217e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 0.585815, 3.273425,          !- X,Y,Z Vertex 1 {m}
  -7.500372, 0.571528, 3.268662,          !- X,Y,Z Vertex 2 {m}
  -7.500372, 0.571528, 2.8956,            !- X,Y,Z Vertex 3 {m}
  -7.500372, 5.905528, 2.8956,            !- X,Y,Z Vertex 4 {m}
  -7.500372, 5.905528, 3.273425;          !- X,Y,Z Vertex 5 {m}

OS:Schedule:Day,
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {b8187d60-3287-462f-9f42-eb9dce436276}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8187d60-3287-462f-9f42-eb9dce436276}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Surface,
  {078bd361-3ac9-406c-91b1-0df667366e2b}, !- Handle
  Plenum.East.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 5.905528, 3.273425,          !- X,Y,Z Vertex 1 {m}
  -7.500372, 5.905528, 2.8956,            !- X,Y,Z Vertex 2 {m}
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -7.500372, 12.001528, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450f7bc6-945f-4779-a036-d8ff66f1a4db}, !- Handle
  Plenum.Floor,                           !- Name
  Floor,                                  !- Surface Type
  {a6716e62-5ddd-4e09-8d6a-a5f3609ecc0d}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60d5b2c-9155-4dd2-ab7d-159189fbd3df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -18.774924, -0.038072, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.774924, 12.001528, 2.8956;          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a6716e62-5ddd-4e09-8d6a-a5f3609ecc0d}, !- Handle
  Plenum Floor Assembly,                  !- Name
  {0c3c2f0e-343a-49c4-905b-297fda012563}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 1

OS:Surface,
  {7d8fe4d5-7c95-4fa5-8d6f-f712f13ec604}, !- Handle
  Plenum.North.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2393b0a9-f88a-413f-838e-93f9cadc18c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -11.459724, 12.001528, 3.018932549165,  !- X,Y,Z Vertex 3 {m}
  -11.459724, 12.001528, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eec4bf6-e5ec-4879-9576-1e6a7fd77cf9}, !- Handle
  Plenum.South.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.777972, -0.038072, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -18.777972, -0.038072, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -7.500372, -0.038072, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162c52e3-403f-4f69-8f67-fba4ba546018}, !- Handle
  Plenum.West.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.777972, 12.001528, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -18.777972, 12.001528, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -18.777972, -0.038072, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.777972, -0.038072, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcba5578-df5b-4890-bd5b-7dbc454cfc69}, !- Handle
  Second.Floor.Reversed,                  !- Name
  RoofCeiling,                            !- Surface Type
  {d1622ff2-f711-4175-af0f-979080b9773f}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff786714-2dd5-47ae-ba93-7e54e6d4359c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, -0.038072, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -18.777972, 12.001528, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -18.777972, -0.038072, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d1622ff2-f711-4175-af0f-979080b9773f}, !- Handle
  Second Floor Assembly,                  !- Name
  {ac652097-18a6-43d3-8660-e8269ee0f1e9}, !- Surface Rendering Name
  {02eaa697-39f9-4f61-952b-d6c3c325c6ae}; !- Layer 1

OS:Surface,
  {1e0cce2d-685a-4092-aa89-9944c4324300}, !- Handle
  Small.Attic.West.Wall.1.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7040b91f-eae0-4c01-9c39-5ec47421d2a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49732400000001, 5.905528, 3.273425,  !- X,Y,Z Vertex 1 {m}
  -7.49732400000001, 5.905528, 2.8956,    !- X,Y,Z Vertex 2 {m}
  -7.49732400000001, 1.381686, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -7.49732400000001, 1.381686, 3.273425;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa0e3bd-90ff-4d90-b19d-0efff15575d1}, !- Handle
  Small.Attic.West.Wall.2.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e55623-b7d8-46ef-9d7b-03bee2312746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49732400000001, 1.381686, 3.273425,  !- X,Y,Z Vertex 1 {m}
  -7.49732400000001, 1.381686, 2.8956,    !- X,Y,Z Vertex 2 {m}
  -7.49732400000001, 0.571528, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -7.49732400000001, 0.571528, 3.268663,  !- X,Y,Z Vertex 4 {m}
  -7.49732400000001, 0.585816, 3.273425;  !- X,Y,Z Vertex 5 {m}

OS:InternalMass:Definition,
  {a4396ccb-17c9-4797-84e1-533b47c503e8}, !- Handle
  Internal Mass - Zone 2 - Structure Definition, !- Name
  {94402fce-5042-4a38-83c2-225fc87d258a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  326.38,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c2eea864-b296-445e-a1f2-4199dd00ceec}, !- Handle
  Internal Mass - Zone 2 - Structure,     !- Name
  {a4396ccb-17c9-4797-84e1-533b47c503e8}, !- Internal Mass Definition Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {fc2e3f0f-30d2-4149-a1c4-71d262eb6584}, !- Handle
  Plenum ACH,                             !- Name
  {acb9acda-59b0-453d-be8c-3cddd93fc57c}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Surface,
  {f51b6187-a5b3-4ac6-a8dd-537c8b79becc}, !- Handle
  Attic.Floor.2.Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  {bdb47ad4-7292-43a2-b839-416cf72883c8}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c709ce43-9d54-4de3-8594-221e45537fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 9.032632, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -26.541575, 9.032632, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -26.541575, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bdb47ad4-7292-43a2-b839-416cf72883c8}, !- Handle
  Second Floor Ceiling,                   !- Name
  {6e94c0a2-6ca6-489e-a5c5-94a29ee827f1}, !- Surface Rendering Name
  {a0463f76-6796-4458-9fc0-feaba7024b8e}, !- Layer 1
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 2

OS:Material,
  {a0463f76-6796-4458-9fc0-feaba7024b8e}, !- Handle
  11 1/4" LSL Engineered Ceiling Joist,   !- Name
  Rough,                                  !- Roughness
  0.28575,                                !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {b3517e09-c65a-40b8-a0ce-c483724b2ba9}, !- Handle
  Second.Ceiling.1,                       !- Name
  RoofCeiling,                            !- Surface Type
  {bdb47ad4-7292-43a2-b839-416cf72883c8}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23eb7362-e228-4bcd-b7b8-005d4e8d8b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -36.599975, 12.015862, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -36.599975, -0.0237379999999998, 6.042025; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaec2bcc-c392-4614-8e12-d449991eb500}, !- Handle
  Second.Ceiling.2,                       !- Name
  RoofCeiling,                            !- Surface Type
  {bdb47ad4-7292-43a2-b839-416cf72883c8}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e35c69c-c858-4f0b-b379-4478a1630732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 9.032632, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -37.209575, 9.032632, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -37.209575, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1892afb6-bbb6-4f8c-961f-e8e33a2b0e60}, !- Handle
  Second.East.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -26.544623, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bf4ff888-2c43-4892-a163-ac52da7c9048}, !- Handle
  Shading Schedule,                       !- Name
  {b8f4a8b7-70ef-4708-9f23-6084e58a9a2a}, !- Schedule Type Limits Name
  Through: 4/30,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 8:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  Through: 12/31,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  0.0;                                    !- Field 16

OS:ScheduleTypeLimits,
  {b8f4a8b7-70ef-4708-9f23-6084e58a9a2a}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Surface,
  {d1519a12-25ec-4c95-9b38-6f11808fdd78}, !- Handle
  Second.East.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 0.169937, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 0.585862, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 5 {m}
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 6 {m}
  -25.935023, 3.947389, 6.042025;         !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {b7836c10-43c4-4d93-8f13-8e28d04ad948}, !- Handle
  Second.East.Wall.4,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfd794c1-9ec9-412f-8bce-2fab5dd5c984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 2.361953, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.905574, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 5.905574, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bf3de757-62b3-420e-9515-42a404103adf}, !- Handle
  Second.East.Wall.4 1,                   !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfe4221-584f-487b-9b8d-8ecd5b6719cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 0.585862, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 2.361953, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d579157c-75c7-4b18-9174-e6547da7b280}, !- Handle
  Second.East.Wall.5,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 3.947389, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 5.905574, 3.554831,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.905574, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da8daac6-54e9-41e1-b33e-b5afa0aa0c18}, !- Handle
  Second.East.Wall.4.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {d579157c-75c7-4b18-9174-e6547da7b280}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.935023, 4.596677, 5.593055,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 4.596677, 4.907255,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 5.409477, 4.907255,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.409477, 5.593055;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4231b-cdc6-4342-8d59-4d67b6b6c0e2}, !- Handle
  Second.East.Wall.6,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 5.905574, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 5.905574, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 10.654846, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 9.032632, 6.042025;         !- X,Y,Z Vertex 5 {m}

OS:SubSurface,
  {156d7405-8f1c-4b62-85c3-ed1c15abc304}, !- Handle
  Second.East.Wall.5.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {1eb4231b-cdc6-4342-8d59-4d67b6b6c0e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.935023, 7.27993, 5.717413,          !- X,Y,Z Vertex 1 {m}
  -25.935023, 7.27993, 4.142613,          !- X,Y,Z Vertex 2 {m}
  -25.935023, 8.25783, 4.142613,          !- X,Y,Z Vertex 3 {m}
  -25.935023, 8.25783, 5.717413;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cb4132-ffca-4339-ad3e-28f03d22b28a}, !- Handle
  Second.East.Wall.7,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -26.544623, 10.654846, 4.69018,         !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 12.015862, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec39d7c-525a-4f8b-a2f2-d0aa954878fe}, !- Handle
  Second.East.Wall.8,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 10.654846, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff786714-2dd5-47ae-ba93-7e54e6d4359c}, !- Handle
  Second.Floor,                           !- Name
  Floor,                                  !- Surface Type
  {d1622ff2-f711-4175-af0f-979080b9773f}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcba5578-df5b-4890-bd5b-7dbc454cfc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -25.935023, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -37.212623, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 12.015862, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9781b87f-6654-46a9-b2a6-98f0c817d177}, !- Handle
  Second.North.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053807e5-4058-47bd-b3c6-a160e5ac569c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 12.015862, 4.236508,        !- X,Y,Z Vertex 1 {m}
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b612a1-b358-4041-9787-b0551b74bdb2}, !- Handle
  Second.North.Wall.2,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f335bc9-14bc-4027-a003-7bbefba9c33c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -29.894375, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -29.894375, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Handle
  Second.North.Wall.2 1,                  !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 12.015862, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 2 {m}
  -29.894375, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -29.894375, 12.015862, 3.273425,        !- X,Y,Z Vertex 4 {m}
  -36.603023, 12.015862, 3.273425,        !- X,Y,Z Vertex 5 {m}
  -36.603023, 12.015862, 6.042025;        !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {3e8d1730-fed7-4e9c-bd6f-1f02ee39b1d8}, !- Handle
  Second.North.Wall.2.Window.1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.484423, 12.015862, 5.710769,        !- X,Y,Z Vertex 1 {m}
  -27.484423, 12.015862, 4.923369,        !- X,Y,Z Vertex 2 {m}
  -28.500423, 12.015862, 4.923369,        !- X,Y,Z Vertex 3 {m}
  -28.500423, 12.015862, 5.710769;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d59af9e-b046-4a7b-85ed-1657d7f22444}, !- Handle
  Second.North.Wall.2.Window.2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.313223, 12.015862, 5.711069,        !- X,Y,Z Vertex 1 {m}
  -29.313223, 12.015862, 4.923669,        !- X,Y,Z Vertex 2 {m}
  -30.329223, 12.015862, 4.923669,        !- X,Y,Z Vertex 3 {m}
  -30.329223, 12.015862, 5.711069;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4bd6d2-b434-43f0-a7e3-73ed737e6d0d}, !- Handle
  Second.North.Wall.2.Window.3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.269023, 12.015862, 5.710754,        !- X,Y,Z Vertex 1 {m}
  -31.269023, 12.015862, 5.024954,        !- X,Y,Z Vertex 2 {m}
  -31.878623, 12.015862, 5.024954,        !- X,Y,Z Vertex 3 {m}
  -31.878623, 12.015862, 5.710754;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6903cd9-7ec8-4b7e-805f-c01c399f8c8d}, !- Handle
  Second.North.Wall.2.Window.4,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.351823, 12.015862, 5.711861,        !- X,Y,Z Vertex 1 {m}
  -33.351823, 12.015862, 4.492661,        !- X,Y,Z Vertex 2 {m}
  -34.101123, 12.015862, 4.492661,        !- X,Y,Z Vertex 3 {m}
  -34.101123, 12.015862, 5.711861;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8332c3-1504-428d-abac-982666eb96a8}, !- Handle
  Second.North.Wall.2.Window.5,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {6cd90f6d-b3be-4712-85d6-c52a9026db89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.151923, 12.015862, 5.711861,        !- X,Y,Z Vertex 1 {m}
  -34.151923, 12.015862, 4.492661,        !- X,Y,Z Vertex 2 {m}
  -34.901223, 12.015862, 4.492661,        !- X,Y,Z Vertex 3 {m}
  -34.901223, 12.015862, 5.711861;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4781e86d-e21a-4058-bdfe-2141a1f824f2}, !- Handle
  Second.North.Wall.3,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 12.015862, 3.556;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7185b7cd-ecc0-48c4-81b1-14c0b8bab656}, !- Handle
  Second.Roof.Northeast.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 12.015862, 4.236508,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 10.654846, 4.69018;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Handle
  Roof Assembly,                          !- Name
  {79a656c6-f829-4f66-a16b-90947604b0f8}, !- Surface Rendering Name
  {c7369035-94d5-48d1-8cc1-a25fb0bac8c8}, !- Layer 1
  {c9a951e0-2806-4126-b308-82604d0d18a5}, !- Layer 2
  {7ba4d7ae-4195-440d-9752-a798a7131fe5}, !- Layer 3
  {f47ccfbd-e68f-4fa6-9a57-2a7c0ca821dc}, !- Layer 4
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 5
  {f47ccfbd-e68f-4fa6-9a57-2a7c0ca821dc}, !- Layer 6
  {10953348-fe19-4af9-bf13-db87f8d633c7}, !- Layer 7
  {cebc282b-fb6f-4e1d-aef8-b0e2054c395a}, !- Layer 8
  {406c0a2d-4b90-4494-aced-25adeae3abee}; !- Layer 9

OS:Material,
  {f47ccfbd-e68f-4fa6-9a57-2a7c0ca821dc}, !- Handle
  Foil-faced Polyiso - 1.5",              !- Name
  MediumRough,                            !- Roughness
  0.0381,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1496,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {406c0a2d-4b90-4494-aced-25adeae3abee}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters w/ Cellulose Insulation Fill, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.058209,                               !- Conductivity {W/m-K}
  92.55,                                  !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7f8429ba-84be-460d-9677-e0395b902db5}, !- Handle
  Second.Roof.Northeast.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 2 {m}
  -26.544623, 10.654846, 4.69018,         !- X,Y,Z Vertex 3 {m}
  -26.544623, 9.032632, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351c022e-3685-4d5e-9b87-f0ec9b919187}, !- Handle
  Second.Roof.Northwest.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.556,           !- X,Y,Z Vertex 3 {m}
  -37.212623, 9.032632, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdbf1cc-0846-4d9e-8d7a-4cecafa9a5ff}, !- Handle
  Second.Roof.Southeast.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -25.935023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 0.169937, 3.717395;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdead33-b5a3-48d9-a58f-d378a8741653}, !- Handle
  Second.Roof.Southeast.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc208db-7c98-4644-830b-3e506370fb91}, !- Handle
  Second.Roof.Southwest.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 1 {m}
  -37.212623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -36.603023, 0.169937, 3.717395;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb1b19c-c94d-4ecc-8fd8-8c036e193338}, !- Handle
  Second.Roof.Southwest.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -36.603023, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -36.603023, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbd845f-1096-4cfe-b451-949552dbaf71}, !- Handle
  Second.South.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, -0.023738, 3.652837,        !- X,Y,Z Vertex 1 {m}
  -37.212623, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -36.603023, -0.023738, 3.652837;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Handle
  Second.South.Wall.2,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -36.603023, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -26.544623, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -26.544623, -0.023738, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586a6e87-3eff-43f9-b0a0-637146e43020}, !- Handle
  Second.South.Wall.1.Window.1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.24561, -0.023738, 5.432425,         !- X,Y,Z Vertex 1 {m}
  -35.24561, -0.023738, 3.857625,         !- X,Y,Z Vertex 2 {m}
  -34.26771, -0.023738, 3.857625,         !- X,Y,Z Vertex 3 {m}
  -34.26771, -0.023738, 5.432425;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97fb66af-83f0-4b25-a7f0-e4eeae5dffa0}, !- Handle
  Second.South.Wall.1.Window.2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.215661, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -34.215661, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -33.237761, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -33.237761, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7250e275-1fcd-4a72-a23c-97a0b4d91c4c}, !- Handle
  Second.South.Wall.1.Window.3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.059037, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -32.059037, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -31.081137, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -31.081137, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c010468-abc4-473a-b665-0f449a2565a2}, !- Handle
  Second.South.Wall.1.Window.4,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.91028, -0.023738, 5.432425,         !- X,Y,Z Vertex 1 {m}
  -29.91028, -0.023738, 3.857625,         !- X,Y,Z Vertex 2 {m}
  -28.93238, -0.023738, 3.857625,         !- X,Y,Z Vertex 3 {m}
  -28.93238, -0.023738, 5.432425;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b1c2aef-71a0-45e9-87e0-8a3ad7880c97}, !- Handle
  Second.South.Wall.2 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {27aec43c-c658-4bfe-907d-de8cb11e595c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.880661, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -28.880661, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -27.902761, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -27.902761, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9dad89-7ee5-4ce1-a90f-ffe9c6c2eba0}, !- Handle
  Second.South.Wall.3,                    !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -25.935023, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, -0.023738, 3.652837;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdde1ffc-4f60-4a00-94f3-7a555b9209c6}, !- Handle
  Second.West.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -36.603023, -0.023738, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65c90c9-b486-430c-897d-414f6d5d1d0d}, !- Handle
  Second.West.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 0.169937, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 5 {m}
  -37.212623, 2.959492, 6.042025;         !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {8786a74e-01a1-4e50-af4a-168c78e79749}, !- Handle
  Second.West.Wall.3.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {c65c90c9-b486-430c-897d-414f6d5d1d0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.212623, 8.142362, 5.711825,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 8.142362, 4.492625,         !- X,Y,Z Vertex 2 {m}
  -37.212623, 7.494662, 4.492625,         !- X,Y,Z Vertex 3 {m}
  -37.212623, 7.494662, 5.711825;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {577ad9b0-1b06-4ce6-885a-836d904d94f6}, !- Handle
  Second.West.Wall.3.Window.2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {c65c90c9-b486-430c-897d-414f6d5d1d0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.212623, 4.472062, 5.711825,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 4.472062, 4.060825,         !- X,Y,Z Vertex 2 {m}
  -37.212623, 3.557662, 4.060825,         !- X,Y,Z Vertex 3 {m}
  -37.212623, 3.557662, 5.711825;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d876d73-fe54-4e8b-a28b-be4cb75915e0}, !- Handle
  Second.West.Wall.4,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 12.015862, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -36.603023, 9.032632, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:Curve:Quadratic,
  {cdd5762f-c900-4940-93af-0ff3aec2e5ff}, !- Handle
  OS:Curve:Quadratic 19,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {f5e3d4d1-37b7-44f2-b95b-e30da26e1e51}, !- Handle
  Small.Attic.West.Wall.3.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0de558f-5a82-4dcb-b732-c438cefbdd48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.931975, 2.376241, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -25.931975, 2.376241, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.931975, 0.60015, 3.273425;          !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5ccf7ba1-4b58-4853-bc80-85ecbcd06bf7}, !- Handle
  Small.Attic.West.Wall.3.Reversed 1,     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68423cdc-57e9-4342-8418-b4d512c20918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.931975, 3.961677, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -25.931975, 5.919862, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -25.931975, 5.919862, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.931975, 2.376241, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.931975, 2.376241, 3.865455;         !- X,Y,Z Vertex 5 {m}

OS:People:Definition,
  {b3643022-03fc-4a00-9bd6-b867ef14e4b0}, !- Handle
  Child A - Zone 3 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {eb4aa463-208a-4fc1-ab91-d5ca0ea68980}, !- Handle
  Child A - Zone 3,                       !- Name
  {b3643022-03fc-4a00-9bd6-b867ef14e4b0}, !- People Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {0d045ced-35e5-43e3-9608-c6099f0d6c78}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {0d045ced-35e5-43e3-9608-c6099f0d6c78}, !- Handle
  Occupancy - Child A - Zone 3,           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 16:30,                           !- Field 16
  0,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 18:30,                           !- Field 20
  0,                                      !- Field 21
  Until: 19:30,                           !- Field 22
  1,                                      !- Field 23
  Until: 20:15,                           !- Field 24
  0,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  1,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 7:00,                            !- Field 29
  1,                                      !- Field 30
  Until: 18:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:30,                           !- Field 33
  1,                                      !- Field 34
  Until: 20:15,                           !- Field 35
  0,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 7:00,                            !- Field 40
  1,                                      !- Field 41
  Until: 18:00,                           !- Field 42
  0,                                      !- Field 43
  Until: 19:30,                           !- Field 44
  1,                                      !- Field 45
  Until: 20:15,                           !- Field 46
  0,                                      !- Field 47
  Until: 21:00,                           !- Field 48
  1,                                      !- Field 49
  Until: 23:00,                           !- Field 50
  0,                                      !- Field 51
  Until: 24:00,                           !- Field 52
  1,                                      !- Field 53
  For: Saturdays,                         !- Field 54
  Until: 9:30,                            !- Field 55
  1,                                      !- Field 56
  Until: 11:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 13:00,                           !- Field 59
  1,                                      !- Field 60
  Until: 18:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 19:30,                           !- Field 63
  1,                                      !- Field 64
  Until: 23:00,                           !- Field 65
  0,                                      !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  For: Sundays,                           !- Field 69
  Until: 9:00,                            !- Field 70
  1,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 13:00,                           !- Field 74
  1,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 19:30,                           !- Field 78
  1,                                      !- Field 79
  Until: 20:15,                           !- Field 80
  0,                                      !- Field 81
  Until: 24:00,                           !- Field 82
  1,                                      !- Field 83
  For: AllOtherDays,                      !- Field 84
  Until 24:00,                            !- Field 85
  0;                                      !- Field 86

OS:People:Definition,
  {02ec21ed-b82f-482b-bb20-b6f40e3b5faa}, !- Handle
  Child B - Zone 3 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {0a29590a-b1d8-4959-9995-b6567cbf547f}, !- Handle
  Child B - Zone 3,                       !- Name
  {02ec21ed-b82f-482b-bb20-b6f40e3b5faa}, !- People Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {c2e85145-3d7e-49e7-9908-da0f43a91a39}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {c2e85145-3d7e-49e7-9908-da0f43a91a39}, !- Handle
  Occupancy - Child B - Zone 3,           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  0,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 18:30,                           !- Field 16
  0,                                      !- Field 17
  Until: 19:30,                           !- Field 18
  1,                                      !- Field 19
  Until: 20:15,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:00,                            !- Field 25
  1,                                      !- Field 26
  Until: 18:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 19:30,                           !- Field 29
  1,                                      !- Field 30
  Until: 20:15,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 7:00,                            !- Field 36
  1,                                      !- Field 37
  Until: 18:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 19:30,                           !- Field 40
  1,                                      !- Field 41
  Until: 20:15,                           !- Field 42
  0,                                      !- Field 43
  Until: 21:00,                           !- Field 44
  1,                                      !- Field 45
  Until: 22:00,                           !- Field 46
  0,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  1,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 9:00,                            !- Field 51
  1,                                      !- Field 52
  Until: 12:30,                           !- Field 53
  0,                                      !- Field 54
  Until: 13:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 20:30,                           !- Field 59
  1,                                      !- Field 60
  Until: 22:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  For: Sundays,                           !- Field 65
  Until: 9:30,                            !- Field 66
  1,                                      !- Field 67
  Until: 12:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 13:00,                           !- Field 70
  1,                                      !- Field 71
  Until: 18:30,                           !- Field 72
  0,                                      !- Field 73
  Until: 19:30,                           !- Field 74
  1,                                      !- Field 75
  Until: 20:15,                           !- Field 76
  0,                                      !- Field 77
  Until: 24:00,                           !- Field 78
  1,                                      !- Field 79
  For: AllOtherDays,                      !- Field 80
  Until 24:00,                            !- Field 81
  0;                                      !- Field 82

OS:People:Definition,
  {b21d3c5c-a0c0-409c-9f0b-46b976d9eb19}, !- Handle
  Parent A - Zone 3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {064f4081-01c7-4ab4-a950-6dfbe9f3d67a}, !- Handle
  Parent A - Zone 3,                      !- Name
  {b21d3c5c-a0c0-409c-9f0b-46b976d9eb19}, !- People Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {2b24721a-ef4c-4c2e-ab8a-f59cfa13bc95}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {2b24721a-ef4c-4c2e-ab8a-f59cfa13bc95}, !- Handle
  Occupancy - Parent A - Zone 3,          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 22:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:30,                            !- Field 14
  1,                                      !- Field 15
  Until: 18:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 18:30,                           !- Field 18
  1,                                      !- Field 19
  Until: 22:30,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:30,                            !- Field 25
  1,                                      !- Field 26
  Until: 18:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 18:30,                           !- Field 29
  1,                                      !- Field 30
  Until: 22:30,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:30,                            !- Field 36
  1,                                      !- Field 37
  Until: 18:00,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:30,                           !- Field 40
  1,                                      !- Field 41
  Until: 23:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:15,                            !- Field 47
  1,                                      !- Field 48
  Until: 20:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 20:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 23:30,                           !- Field 53
  0,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 8:15,                            !- Field 58
  1,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 14:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 18:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 18:30,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  1,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:People:Definition,
  {69a50711-073c-4696-a2fe-3b6609552333}, !- Handle
  Parent B - Zone 3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {82967562-b949-4183-a415-fa32075f3c19}, !- Handle
  Parent B - Zone 3,                      !- Name
  {69a50711-073c-4696-a2fe-3b6609552333}, !- People Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {33cfc6d2-a488-4c12-8174-af0fd1081be4}, !- Number of People Schedule Name
  {0907b424-35ed-4054-910a-67d37f7c751c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {33cfc6d2-a488-4c12-8174-af0fd1081be4}, !- Handle
  Occupancy - Parent B - Zone 3,          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  0,                                      !- Field 6
  Until: 7:00,                            !- Field 7
  1,                                      !- Field 8
  Until: 22:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 6:30,                            !- Field 16
  0,                                      !- Field 17
  Until: 7:00,                            !- Field 18
  1,                                      !- Field 19
  Until: 22:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:00,                            !- Field 25
  1,                                      !- Field 26
  Until: 6:30,                            !- Field 27
  0,                                      !- Field 28
  Until: 7:00,                            !- Field 29
  1,                                      !- Field 30
  Until: 22:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:00,                            !- Field 36
  1,                                      !- Field 37
  Until: 6:30,                            !- Field 38
  0,                                      !- Field 39
  Until: 7:00,                            !- Field 40
  1,                                      !- Field 41
  Until: 23:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:15,                            !- Field 47
  1,                                      !- Field 48
  Until: 10:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 11:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 19:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 23:30,                           !- Field 57
  0,                                      !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  For: Sundays,                           !- Field 61
  Until: 8:15,                            !- Field 62
  1,                                      !- Field 63
  Until: 10:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 11:00,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  1,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:Lights:Definition,
  {69210f25-a014-4538-8414-15d64067d5b4}, !- Handle
  Lighting - 2nd Bedroom Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  39,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3a54271a-0785-4f2e-baaa-6f6f2a919435}, !- Handle
  Lighting - 2nd Bedroom,                 !- Name
  {69210f25-a014-4538-8414-15d64067d5b4}, !- Lights Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {a9bb1d09-930d-4505-a94e-1779acbc2583}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  2nd Bedroom;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {a9bb1d09-930d-4505-a94e-1779acbc2583}, !- Handle
  Lighting - 2nd Bedroom,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:40,                            !- Field 3
  0,                                      !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 21:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:40,                            !- Field 18
  0,                                      !- Field 19
  Until: 7:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 16:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 18:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 21:45,                           !- Field 30
  1,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:40,                            !- Field 37
  0,                                      !- Field 38
  Until: 7:00,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:20,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:30,                           !- Field 43
  1,                                      !- Field 44
  Until: 20:15,                           !- Field 45
  1,                                      !- Field 46
  Until: 21:45,                           !- Field 47
  1,                                      !- Field 48
  Until: 22:00,                           !- Field 49
  1,                                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  For: Fridays,                           !- Field 53
  Until: 6:40,                            !- Field 54
  0,                                      !- Field 55
  Until: 7:00,                            !- Field 56
  1,                                      !- Field 57
  Until: 18:20,                           !- Field 58
  0,                                      !- Field 59
  Until: 18:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 20:00,                           !- Field 62
  1,                                      !- Field 63
  Until: 21:00,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0,                                      !- Field 67
  For: Saturdays,                         !- Field 68
  Until: 12:45,                           !- Field 69
  0,                                      !- Field 70
  Until: 13:00,                           !- Field 71
  1,                                      !- Field 72
  Until: 18:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 19:30,                           !- Field 75
  1,                                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  For: Sundays,                           !- Field 79
  Until: 18:20,                           !- Field 80
  0,                                      !- Field 81
  Until: 18:30,                           !- Field 82
  1,                                      !- Field 83
  Until: 20:15,                           !- Field 84
  1,                                      !- Field 85
  Until: 21:45,                           !- Field 86
  1,                                      !- Field 87
  Until: 22:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 24:00,                           !- Field 90
  0,                                      !- Field 91
  For: AllOtherDays,                      !- Field 92
  Until 24:00,                            !- Field 93
  0;                                      !- Field 94

OS:Lights:Definition,
  {4f66e667-d9ac-45c0-92c0-1bf87c1b68ce}, !- Handle
  Lighting - 2nd Floor Bath Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  13,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {21c79230-0208-44cd-b196-249724cc26c2}, !- Handle
  Lighting - 2nd Floor Bath,              !- Name
  {4f66e667-d9ac-45c0-92c0-1bf87c1b68ce}, !- Lights Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {12ed23ef-748f-422e-af14-8fc4c8e6e776}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  2nd Floor Bath;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {12ed23ef-748f-422e-af14-8fc4c8e6e776}, !- Handle
  Lighting - 2nd Floor Bath,              !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:50,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:08,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:18,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:25,                           !- Field 13
  1,                                      !- Field 14
  Until: 21:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 22:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:30,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:50,                            !- Field 24
  1,                                      !- Field 25
  Until: 20:15,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:25,                           !- Field 28
  1,                                      !- Field 29
  Until: 21:45,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:30,                            !- Field 37
  0,                                      !- Field 38
  Until: 6:40,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:08,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:18,                           !- Field 43
  1,                                      !- Field 44
  Until: 20:15,                           !- Field 45
  0,                                      !- Field 46
  Until: 20:25,                           !- Field 47
  1,                                      !- Field 48
  Until: 21:45,                           !- Field 49
  0,                                      !- Field 50
  Until: 22:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:30,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:50,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:08,                           !- Field 60
  0,                                      !- Field 61
  Until: 18:18,                           !- Field 62
  1,                                      !- Field 63
  Until: 20:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 21:00,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 22:15,                           !- Field 70
  1,                                      !- Field 71
  Until: 23:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 23:15,                           !- Field 74
  1,                                      !- Field 75
  Until: 24:00,                           !- Field 76
  0,                                      !- Field 77
  For: Saturdays,                         !- Field 78
  Until: 8:45,                            !- Field 79
  0,                                      !- Field 80
  Until: 9:15,                            !- Field 81
  1,                                      !- Field 82
  Until: 12:30,                           !- Field 83
  0,                                      !- Field 84
  Until: 12:45,                           !- Field 85
  1,                                      !- Field 86
  Until: 22:00,                           !- Field 87
  0,                                      !- Field 88
  Until: 22:15,                           !- Field 89
  1,                                      !- Field 90
  Until: 23:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 23:15,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: Sundays,                           !- Field 97
  Until: 8:45,                            !- Field 98
  0,                                      !- Field 99
  Until: 9:15,                            !- Field 100
  1,                                      !- Field 101
  Until: 18:08,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until: 20:15,                           !- Field 106
  0,                                      !- Field 107
  Until: 20:25,                           !- Field 108
  1,                                      !- Field 109
  Until: 21:00,                           !- Field 110
  0,                                      !- Field 111
  Until: 21:15,                           !- Field 112
  1,                                      !- Field 113
  Until: 21:45,                           !- Field 114
  0,                                      !- Field 115
  Until: 22:00,                           !- Field 116
  1,                                      !- Field 117
  Until: 24:00,                           !- Field 118
  0,                                      !- Field 119
  For: AllOtherDays,                      !- Field 120
  Until 24:00,                            !- Field 121
  0;                                      !- Field 122

OS:Lights:Definition,
  {d0665a2d-daa3-47f6-8e24-93d2edac24af}, !- Handle
  Lighting - Master Bath Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  82,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9b083c3e-e072-4684-ab33-cdc21f22b6c1}, !- Handle
  Lighting - Master Bath,                 !- Name
  {d0665a2d-daa3-47f6-8e24-93d2edac24af}, !- Lights Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {df7b894f-51ab-492c-b229-46aae95237c3}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Master Bath;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {df7b894f-51ab-492c-b229-46aae95237c3}, !- Handle
  Lighting - Master Bath,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 3:31,                            !- Field 3
  0,                                      !- Field 4
  Until: 3:34,                            !- Field 5
  1,                                      !- Field 6
  Until: 4:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:03,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:15,                            !- Field 13
  1,                                      !- Field 14
  Until: 6:30,                            !- Field 15
  0,                                      !- Field 16
  Until: 6:45,                            !- Field 17
  1,                                      !- Field 18
  Until: 18:01,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:06,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:05,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:25,                           !- Field 25
  1,                                      !- Field 26
  Until: 22:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 22:40,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Tuesdays Thursdays,                !- Field 33
  Until: 3:31,                            !- Field 34
  0,                                      !- Field 35
  Until: 3:34,                            !- Field 36
  1,                                      !- Field 37
  Until: 4:00,                            !- Field 38
  0,                                      !- Field 39
  Until: 4:03,                            !- Field 40
  1,                                      !- Field 41
  Until: 6:00,                            !- Field 42
  0,                                      !- Field 43
  Until: 6:15,                            !- Field 44
  1,                                      !- Field 45
  Until: 6:30,                            !- Field 46
  0,                                      !- Field 47
  Until: 6:45,                            !- Field 48
  1,                                      !- Field 49
  Until: 18:01,                           !- Field 50
  0,                                      !- Field 51
  Until: 18:06,                           !- Field 52
  1,                                      !- Field 53
  Until: 22:05,                           !- Field 54
  0,                                      !- Field 55
  Until: 22:25,                           !- Field 56
  1,                                      !- Field 57
  Until: 22:30,                           !- Field 58
  0,                                      !- Field 59
  Until: 22:40,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: Wednesdays,                        !- Field 64
  Until: 3:31,                            !- Field 65
  0,                                      !- Field 66
  Until: 3:34,                            !- Field 67
  1,                                      !- Field 68
  Until: 4:00,                            !- Field 69
  0,                                      !- Field 70
  Until: 4:03,                            !- Field 71
  1,                                      !- Field 72
  Until: 6:00,                            !- Field 73
  0,                                      !- Field 74
  Until: 6:15,                            !- Field 75
  1,                                      !- Field 76
  Until: 6:30,                            !- Field 77
  0,                                      !- Field 78
  Until: 6:45,                            !- Field 79
  1,                                      !- Field 80
  Until: 18:00,                           !- Field 81
  0,                                      !- Field 82
  Until: 18:06,                           !- Field 83
  1,                                      !- Field 84
  Until: 22:05,                           !- Field 85
  0,                                      !- Field 86
  Until: 22:25,                           !- Field 87
  1,                                      !- Field 88
  Until: 22:30,                           !- Field 89
  0,                                      !- Field 90
  Until: 22:40,                           !- Field 91
  1,                                      !- Field 92
  Until: 24:00,                           !- Field 93
  0,                                      !- Field 94
  For: Fridays,                           !- Field 95
  Until: 3:31,                            !- Field 96
  0,                                      !- Field 97
  Until: 3:34,                            !- Field 98
  1,                                      !- Field 99
  Until: 4:00,                            !- Field 100
  0,                                      !- Field 101
  Until: 4:03,                            !- Field 102
  1,                                      !- Field 103
  Until: 6:00,                            !- Field 104
  0,                                      !- Field 105
  Until: 6:15,                            !- Field 106
  1,                                      !- Field 107
  Until: 6:30,                            !- Field 108
  0,                                      !- Field 109
  Until: 6:45,                            !- Field 110
  1,                                      !- Field 111
  Until: 18:01,                           !- Field 112
  0,                                      !- Field 113
  Until: 18:06,                           !- Field 114
  1,                                      !- Field 115
  Until: 23:30,                           !- Field 116
  0,                                      !- Field 117
  Until: 23:45,                           !- Field 118
  1,                                      !- Field 119
  Until: 24:00,                           !- Field 120
  0,                                      !- Field 121
  For: Saturdays,                         !- Field 122
  Until: 8:00,                            !- Field 123
  0,                                      !- Field 124
  Until: 8:15,                            !- Field 125
  1,                                      !- Field 126
  Until: 10:00,                           !- Field 127
  0,                                      !- Field 128
  Until: 10:15,                           !- Field 129
  1,                                      !- Field 130
  Until: 20:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 20:15,                           !- Field 133
  1,                                      !- Field 134
  Until: 23:30,                           !- Field 135
  0,                                      !- Field 136
  Until: 23:45,                           !- Field 137
  1,                                      !- Field 138
  Until: 24:00,                           !- Field 139
  0,                                      !- Field 140
  For: Sundays,                           !- Field 141
  Until: 8:00,                            !- Field 142
  0,                                      !- Field 143
  Until: 8:15,                            !- Field 144
  1,                                      !- Field 145
  Until: 10:00,                           !- Field 146
  0,                                      !- Field 147
  Until: 10:15,                           !- Field 148
  1,                                      !- Field 149
  Until: 14:00,                           !- Field 150
  0,                                      !- Field 151
  Until: 14:15,                           !- Field 152
  1,                                      !- Field 153
  Until: 18:01,                           !- Field 154
  0,                                      !- Field 155
  Until: 18:06,                           !- Field 156
  1,                                      !- Field 157
  Until: 22:05,                           !- Field 158
  0,                                      !- Field 159
  Until: 22:25,                           !- Field 160
  1,                                      !- Field 161
  Until: 22:30,                           !- Field 162
  0,                                      !- Field 163
  Until: 22:40,                           !- Field 164
  1,                                      !- Field 165
  Until: 24:00,                           !- Field 166
  0,                                      !- Field 167
  For: AllOtherDays,                      !- Field 168
  Until 24:00,                            !- Field 169
  0;                                      !- Field 170

OS:Lights:Definition,
  {1358e2fc-79b0-4af2-86f9-ce78f7037d3f}, !- Handle
  Lighting - Master Bedroom Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  41,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c8dfa90f-4366-4969-be22-079072435e3f}, !- Handle
  Lighting - Master Bedroom,              !- Name
  {1358e2fc-79b0-4af2-86f9-ce78f7037d3f}, !- Lights Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {3778b37c-2244-43c2-a5b7-0d29cb8330fb}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Master Bedroom;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {3778b37c-2244-43c2-a5b7-0d29cb8330fb}, !- Handle
  Lighting - Master Bedroom,              !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:45,                            !- Field 7
  0,                                      !- Field 8
  Until: 7:00,                            !- Field 9
  1,                                      !- Field 10
  Until: 18:07,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 22:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 23:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:15,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:30,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:45,                            !- Field 26
  0,                                      !- Field 27
  Until: 7:00,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:07,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 22:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 23:00,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:15,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:30,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:45,                            !- Field 45
  0,                                      !- Field 46
  Until: 7:00,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:07,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 22:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 23:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 24:00,                           !- Field 57
  0,                                      !- Field 58
  For: Fridays,                           !- Field 59
  Until: 6:15,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:30,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:45,                            !- Field 64
  0,                                      !- Field 65
  Until: 7:00,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:07,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:30,                           !- Field 70
  1,                                      !- Field 71
  Until: 23:30,                           !- Field 72
  0,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  1,                                      !- Field 75
  For: Saturdays,                         !- Field 76
  Until: 10:15,                           !- Field 77
  0,                                      !- Field 78
  Until: 11:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 18:00,                           !- Field 81
  0,                                      !- Field 82
  Until: 19:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 20:15,                           !- Field 85
  0,                                      !- Field 86
  Until: 20:30,                           !- Field 87
  1,                                      !- Field 88
  Until: 23:30,                           !- Field 89
  0,                                      !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  For: Sundays,                           !- Field 93
  Until: 10:15,                           !- Field 94
  0,                                      !- Field 95
  Until: 11:00,                           !- Field 96
  1,                                      !- Field 97
  Until: 18:07,                           !- Field 98
  0,                                      !- Field 99
  Until: 18:30,                           !- Field 100
  1,                                      !- Field 101
  Until: 22:00,                           !- Field 102
  0,                                      !- Field 103
  Until: 23:00,                           !- Field 104
  1,                                      !- Field 105
  Until: 24:00,                           !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:Schedule:Year,
  {72d790aa-352e-43e4-9293-e602f59236bf}, !- Handle
  Compressor Ambient Temp,                !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {472be005-fc17-4b7f-bba3-05e7d1ea3bff}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {472be005-fc17-4b7f-bba3-05e7d1ea3bff}, !- Handle
  Compressor Ambient Temp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Sunday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Monday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Tuesday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Wednesday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Thursday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Friday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Saturday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Holiday Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- SummerDesignDay Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- WinterDesignDay Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- CustomDay1 Schedule:Day Name
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4165d7eb-0d0c-4152-95d7-9e053bcfcc16}, !- Handle
  Schedule Day 7,                         !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {d535293a-a66e-4851-b3d6-1a6c978d225d}, !- Handle
  1 Cell Phone Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8.86,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1b9cb5c5-c720-43c9-8058-584cdf0aa4e1}, !- Handle
  1 Cell Phone,                           !- Name
  {d535293a-a66e-4851-b3d6-1a6c978d225d}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {9d1ec997-db82-44cc-8f61-012088352e48}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {9d1ec997-db82-44cc-8f61-012088352e48}, !- Handle
  1 Cell Phone,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {e5a64fd9-c7c3-47a2-8810-d5d692f410d5}, !- Handle
  2 Cell Phones Definition,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.72,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {8ecc161e-7f40-4dbe-84a2-0895d82148e0}, !- Handle
  2 Cell Phones,                          !- Name
  {e5a64fd9-c7c3-47a2-8810-d5d692f410d5}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {cddb27df-ab18-427b-98db-1021bda8ccd1}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {cddb27df-ab18-427b-98db-1021bda8ccd1}, !- Handle
  2 Cell Phones,                          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {a40a93c6-2158-4a3c-955d-90738d848bfa}, !- Handle
  2nd Bedroom Clock Radio Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.71,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {6fad5efa-e269-446d-af9d-686f5ce975de}, !- Handle
  2nd Bedroom Clock Radio,                !- Name
  {a40a93c6-2158-4a3c-955d-90738d848bfa}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {31fb23ff-794f-440f-a90b-f844e16bdd0b}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {31fb23ff-794f-440f-a90b-f844e16bdd0b}, !- Handle
  Clock Radio,                            !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {57c90401-b7aa-4867-9c7a-ae1bf9887ac0}, !- Handle
  Boombox Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.92,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {7a00a061-53c2-40cb-aa0c-41b6a3343910}, !- Handle
  Boombox,                                !- Name
  {57c90401-b7aa-4867-9c7a-ae1bf9887ac0}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {4c952b25-f029-4311-9c8d-1c0233835812}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {4c952b25-f029-4311-9c8d-1c0233835812}, !- Handle
  Boombox,                                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {e7b7cf6c-6308-4729-96ca-c899d7b243c8}, !- Handle
  Curling Iron Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  85,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {8828daa8-5aa4-43e6-91c5-ffbc70ce04e0}, !- Handle
  Curling Iron,                           !- Name
  {e7b7cf6c-6308-4729-96ca-c899d7b243c8}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {38fa9fd4-042d-438a-8584-7ba07d46861c}, !- Schedule Name
  ,                                       !- Multiplier
  Bathroom - MELs;                        !- End-Use Subcategory

OS:Schedule:Compact,
  {38fa9fd4-042d-438a-8584-7ba07d46861c}, !- Handle
  Curling Iron,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:38,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:40,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:38,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:40,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:38,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:40,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:38,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:40,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 10:09,                           !- Field 31
  0,                                      !- Field 32
  Until: 10:11,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 10:09,                           !- Field 38
  0,                                      !- Field 39
  Until: 10:11,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {816cb9a5-1bab-4c9a-8f20-ce5c1d26cce0}, !- Handle
  Hair Dryer Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1875,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {51886918-0ecd-470d-869a-eca4ee30ec1c}, !- Handle
  Hair Dryer,                             !- Name
  {816cb9a5-1bab-4c9a-8f20-ce5c1d26cce0}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {3b62bd0a-0568-4427-8f5b-a1dc1595e7e5}, !- Schedule Name
  ,                                       !- Multiplier
  Bathroom - MELs;                        !- End-Use Subcategory

OS:Schedule:Compact,
  {3b62bd0a-0568-4427-8f5b-a1dc1595e7e5}, !- Handle
  Hair Dryer,                             !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:40,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:44,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:40,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:44,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:40,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:44,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:40,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:44,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 10:09,                           !- Field 31
  0,                                      !- Field 32
  Until: 10:12,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 10:09,                           !- Field 38
  0,                                      !- Field 39
  Until: 10:12,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {4681cdc2-d186-4d65-9a49-24f74bb07f92}, !- Handle
  Heating Pad Definition,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.97,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {62b7ed2e-153b-445e-b51a-ea9b653f28a7}, !- Handle
  Heating Pad,                            !- Name
  {4681cdc2-d186-4d65-9a49-24f74bb07f92}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {6361c650-49bb-4c71-b62e-74aabb10796e}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {6361c650-49bb-4c71-b62e-74aabb10796e}, !- Handle
  Heating Pad,                            !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 22:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 22:10,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 22:00,                           !- Field 17
  0,                                      !- Field 18
  Until: 22:15,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 23:30,                           !- Field 24
  0,                                      !- Field 25
  Until: 23:45,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 23:30,                           !- Field 31
  0,                                      !- Field 32
  Until: 23:45,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 22:00,                           !- Field 38
  0,                                      !- Field 39
  Until: 22:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {bb67f97e-8c3f-4ebe-8edd-7790a68f4311}, !- Handle
  Iron Definition,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {2df3629c-44ca-4ead-a7ee-b729b2f3a886}, !- Handle
  Iron,                                   !- Name
  {bb67f97e-8c3f-4ebe-8edd-7790a68f4311}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {59ed4ed5-c485-402b-bce4-4c694e3dd8de}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {59ed4ed5-c485-402b-bce4-4c694e3dd8de}, !- Handle
  Iron,                                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 18:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:25,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Sundays,                           !- Field 21
  Until: 14:16,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:41,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:ElectricEquipment:Definition,
  {1ba450c9-e8b0-42ea-89df-f5bde260cbb6}, !- Handle
  Laptop A Definition,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.88,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {d4b51aa2-6a57-4d42-9ee0-bca09539b245}, !- Handle
  Laptop A,                               !- Name
  {1ba450c9-e8b0-42ea-89df-f5bde260cbb6}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {86f0c06d-98c3-4ea1-9330-1b237e67d993}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {86f0c06d-98c3-4ea1-9330-1b237e67d993}, !- Handle
  Laptop A,                               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.125,                                  !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.125,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.125,                                  !- Field 11
  Until: 22:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.125,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.125,                                  !- Field 18
  Until: 22:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.125,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.125,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.125,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 11:00,                           !- Field 31
  0.125,                                  !- Field 32
  Until: 13:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 18:00,                           !- Field 35
  0.125,                                  !- Field 36
  Until: 19:30,                           !- Field 37
  1,                                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.125,                                  !- Field 40
  For: Sundays,                           !- Field 41
  Until: 11:00,                           !- Field 42
  0.125,                                  !- Field 43
  Until: 13:00,                           !- Field 44
  1,                                      !- Field 45
  Until: 18:30,                           !- Field 46
  0.125,                                  !- Field 47
  Until: 22:00,                           !- Field 48
  1,                                      !- Field 49
  Until: 24:00,                           !- Field 50
  0.125,                                  !- Field 51
  For: AllOtherDays,                      !- Field 52
  Until 24:00,                            !- Field 53
  0;                                      !- Field 54

OS:ElectricEquipment:Definition,
  {24a8653f-3245-4077-912f-0c37c2a031dd}, !- Handle
  Laptop B Definition,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.8,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {fab7a1fd-e08f-4b12-8eba-a2716dc3ad86}, !- Handle
  Laptop B,                               !- Name
  {24a8653f-3245-4077-912f-0c37c2a031dd}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {bbcbd3a0-71e4-4188-ac11-b945c1b88150}, !- Schedule Name
  ,                                       !- Multiplier
  3rd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {bbcbd3a0-71e4-4188-ac11-b945c1b88150}, !- Handle
  Laptop B,                               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.125,                                  !- Field 4
  Until: 20:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.125,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.125,                                  !- Field 11
  Until: 20:15,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.125,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.125,                                  !- Field 18
  Until: 20:15,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.125,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.125,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.125,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 18:00,                           !- Field 31
  0.125,                                  !- Field 32
  Until: 19:30,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.125,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:30,                           !- Field 38
  0.125,                                  !- Field 39
  Until: 20:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.125,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {897d6169-f296-4f71-9bb3-11b8650c1d58}, !- Handle
  Master Bedroom Blu-Ray Definition,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {766ac05c-0763-4475-bab9-703187f6e67f}, !- Handle
  Master Bedroom Blu-Ray,                 !- Name
  {897d6169-f296-4f71-9bb3-11b8650c1d58}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {85ee6fc8-261b-4d98-abe5-027cfb4c2d80}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {85ee6fc8-261b-4d98-abe5-027cfb4c2d80}, !- Handle
  Blu-Ray Master Bed,                     !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.516,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.516,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 22:00,                           !- Field 9
  0.516,                                  !- Field 10
  Until: 23:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 24:00,                           !- Field 13
  0.516,                                  !- Field 14
  For: Fridays,                           !- Field 15
  Until: 24:00,                           !- Field 16
  0.516,                                  !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 24:00,                           !- Field 19
  0.516,                                  !- Field 20
  For: Sundays,                           !- Field 21
  Until: 22:00,                           !- Field 22
  0.516,                                  !- Field 23
  Until: 23:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0.516,                                  !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:ElectricEquipment:Definition,
  {7640218d-a659-4e1d-bcaa-21fdd204f1fd}, !- Handle
  Master Bedroom Cablebox Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.48,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {a788d5e6-a139-462a-be03-31b9efef112b}, !- Handle
  Master Bedroom Cablebox,                !- Name
  {7640218d-a659-4e1d-bcaa-21fdd204f1fd}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {f6a6d412-64d8-4f89-98ed-a55c7165abdf}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e6d6f311-2936-456d-bf31-4addc6f3eeaf}, !- Handle
  Master Bedroom Clock Radio Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.71,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {9b7ab0af-10de-4dba-8a3c-555e85994414}, !- Handle
  Master Bedroom Clock Radio,             !- Name
  {e6d6f311-2936-456d-bf31-4addc6f3eeaf}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {31fb23ff-794f-440f-a90b-f844e16bdd0b}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {99234142-8248-43e4-a733-be72ea4c40e3}, !- Handle
  Master Bedroom TV Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  45.36,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {43317cce-4130-4ae5-83af-072a52e1070c}, !- Handle
  Master Bedroom TV,                      !- Name
  {99234142-8248-43e4-a733-be72ea4c40e3}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {db2ddffd-a4db-4a97-a578-954be1ae70bd}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {db2ddffd-a4db-4a97-a578-954be1ae70bd}, !- Handle
  Master Bedroom TV,                      !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0.196,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.196,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:15,                            !- Field 10
  0.196,                                  !- Field 11
  Until: 7:00,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.196,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:15,                            !- Field 17
  0.196,                                  !- Field 18
  Until: 7:00,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.196,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:15,                            !- Field 24
  0.196,                                  !- Field 25
  Until: 7:00,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.196,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 24:00,                           !- Field 31
  0.196,                                  !- Field 32
  For: Sundays,                           !- Field 33
  Until: 24:00,                           !- Field 34
  0.196,                                  !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until 24:00,                            !- Field 37
  0;                                      !- Field 38

OS:ElectricEquipment:Definition,
  {076bc2f8-300d-4a12-b0a5-5333748c601c}, !- Handle
  Other Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.07,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1ddab4a0-0da3-4ab3-969c-e72d500d1595}, !- Handle
  Other,                                  !- Name
  {076bc2f8-300d-4a12-b0a5-5333748c601c}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {52ab75bc-6ed3-4dc0-ae07-b48d9bcf513b}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {52ab75bc-6ed3-4dc0-ae07-b48d9bcf513b}, !- Handle
  Other,                                  !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ElectricEquipment:Definition,
  {37e95a59-ca57-407f-99ad-f211c456e5dc}, !- Handle
  Portable Fan Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19.76,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {d66916ad-073d-4aa3-8e8c-12788cd8f906}, !- Handle
  Portable Fan,                           !- Name
  {37e95a59-ca57-407f-99ad-f211c456e5dc}, !- Electric Equipment Definition Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {af3ca514-e2c1-41b5-824d-2993a1637d9a}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {af3ca514-e2c1-41b5-824d-2993a1637d9a}, !- Handle
  Portable Fan,                           !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1,                                      !- Field 6
  For: Tuesdays Thursdays,                !- Field 7
  Until: 22:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Wednesdays,                        !- Field 12
  Until: 22:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Fridays,                           !- Field 17
  Until: 23:30,                           !- Field 18
  0,                                      !- Field 19
  Until: 24:00,                           !- Field 20
  1,                                      !- Field 21
  For: Saturdays,                         !- Field 22
  Until: 23:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 24:00,                           !- Field 25
  1,                                      !- Field 26
  For: Sundays,                           !- Field 27
  Until: 22:00,                           !- Field 28
  0,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:SpaceInfiltration:DesignFlowRate,
  {07053702-f837-4e3a-aa5a-24dca01ae483}, !- Handle
  2nd Floor Occupant Leakage,             !- Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {406adcef-87e7-4805-b1d5-36c9adce093f}, !- Handle
  2nd Floor Leakage,                      !- Name
  {23019414-3885-415a-abc8-b7d6bdf3064e}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  120.9,                                  !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000325;                               !- Wind Coefficient

OS:Schedule:Compact,
  {8104ff3f-8561-4101-b0bf-4237b8916216}, !- Handle
  Zone3 Thermal Zone Thermostat Schedule, !- Name
  {f3ccc17a-79cf-4cc9-a994-020d74ab0579}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {f3ccc17a-79cf-4cc9-a994-020d74ab0579}, !- Handle
  Zone3 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {ad26dd71-5d2e-4bcc-aae1-a1cc5c85b816}, !- Handle
  {cf90eb3a-5a95-467c-b719-9c192bcc0dbf}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {52b3070b-82d3-4d1f-b4d8-27961b271d48}, !- Handle
  Attic.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.873266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -44.873266, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -44.873266, 7.761942, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9dd8dfb3-93df-468f-b00a-fc0921400178}, !- Handle
  Attic.East.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, 10.745172, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23eb7362-e228-4bcd-b7b8-005d4e8d8b65}, !- Handle
  Attic.Floor.1,                          !- Name
  Floor,                                  !- Surface Type
  {d8b6fc93-34dd-4437-8580-73a64b6f8fda}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3517e09-c65a-40b8-a0ce-c483724b2ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.485914, 10.745172, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -45.485914, -1.294428, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d8b6fc93-34dd-4437-8580-73a64b6f8fda}, !- Handle
  Attic Floor Assembly - Main House,      !- Name
  {14563344-0636-4b67-8306-0e24d0d2fbe9}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}, !- Layer 1
  {a0463f76-6796-4458-9fc0-feaba7024b8e}; !- Layer 2

OS:Surface,
  {c709ce43-9d54-4de3-8594-221e45537fc5}, !- Handle
  Attic.Floor.2,                          !- Name
  Floor,                                  !- Surface Type
  {d8b6fc93-34dd-4437-8580-73a64b6f8fda}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51b6187-a5b3-4ac6-a8dd-537c8b79becc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.876314, 7.761942, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -44.876314, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -45.482866, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e35c69c-c858-4f0b-b379-4478a1630732}, !- Handle
  Attic.Floor.3,                          !- Name
  Floor,                                  !- Surface Type
  {d8b6fc93-34dd-4437-8580-73a64b6f8fda}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaec2bcc-c392-4614-8e12-d449991eb500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.544314, 7.761942, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -55.544314, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -56.150866, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a0e326-2155-437b-b000-f23cb5514542}, !- Handle
  Attic.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 10.745172, 6.5659,          !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.133465,        !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.133465,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db929048-3201-43e7-bdc1-744747f2a4cd}, !- Handle
  Attic.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 10.745172, 6.133465,        !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.133465;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fd9e9e-cbea-4a62-97fc-8efffb6d4741}, !- Handle
  Attic.Roof.North.1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.5659,          !- X,Y,Z Vertex 3 {m}
  -55.541266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc42ebc-72f1-4663-b96c-48c028fe46fb}, !- Handle
  Attic.Roof.Northeast.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.873266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -44.873266, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 7.761942, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -45.482866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28c814d-d28c-470d-8d0d-f2ecbbef1eee}, !- Handle
  Attic.Roof.Northwest.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 7.761942, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -56.150866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accd76a2-103c-4238-bf07-1ab3761dd7a4}, !- Handle
  Attic.Roof.South.1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.5659,          !- X,Y,Z Vertex 3 {m}
  -45.482866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640eb0f5-3e88-4e24-a384-24dac5ec4afe}, !- Handle
  Attic.Roof.Southeast.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -44.873266, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -44.873266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321aaeca-0a9e-4fb5-b74d-909ee1af87fe}, !- Handle
  Attic.Roof.Southwest.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.150866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -56.150866, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -55.541266, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -55.541266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50a431f-960f-47ad-b8b1-aee033115361}, !- Handle
  Attic.South.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, -1.294428, 6.5659,          !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.102985,        !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.102985,        !- X,Y,Z Vertex 3 {m}
  -45.482866, -1.294428, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d4e4b8-ba94-4fe2-be7f-b32afc5cba38}, !- Handle
  Attic.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, -1.294428, 6.102985,        !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, -1.294428, 6.102985;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a869a189-2551-4aac-bf7f-2deef46a7ce2}, !- Handle
  Attic.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, -1.294428, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de734bb-76ef-457e-8092-c8013972e86b}, !- Handle
  Attic.West.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.150866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -56.150866, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 1.688802, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f4188aa1-99b1-4469-96b0-b4349e0ede0a}, !- Handle
  Attic.West.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 10.745172, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {71c5379c-ef76-4faf-ae38-b8e30d45557b}, !- Handle
  Attic ACH,                              !- Name
  {1df00da8-c0a8-45b1-88ab-bfa20bc0bca5}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Surface,
  {58a5a192-e1a3-40a2-8bb4-a913a29217e1}, !- Handle
  East Plenum D Reversed,                 !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edb74e9-d413-40d4-9477-00d325088132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 5.639153, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.822209, 5.639153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.822209, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.822209, 0.305153, 3.268662,         !- X,Y,Z Vertex 4 {m}
  -62.822209, 0.31944, 3.273425;          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cfd794c1-9ec9-412f-8bce-2fab5dd5c984}, !- Handle
  East Wall 2a C Reversed 1,              !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7836c10-43c4-4d93-8f13-8e28d04ad948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 3.66668, 5.186652,          !- X,Y,Z Vertex 1 {m}
  -62.822209, 5.624865, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -62.822209, 5.624865, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -62.822209, 2.081244, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -62.822209, 2.081244, 3.865455;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2660b2ef-1f38-4010-a1c7-eeb7e8cb3d3e}, !- Handle
  First.B.Ceiling.Reversed,               !- Name
  Floor,                                  !- Surface Type
  {48288d14-0b38-4185-b01d-4ef4b87377e5}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {361de46f-08b4-4f31-a257-fb89b389ef9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {48288d14-0b38-4185-b01d-4ef4b87377e5}, !- Handle
  Attic Floor Assembly - Living Room,     !- Name
  {5ba7b802-1f46-4f6b-8043-5a458d669bc8}, !- Surface Rendering Name
  {3a053893-68ca-465f-8c33-674528ad7d6b}, !- Layer 1
  {a70f8946-e956-415b-8f2f-ec1b885b00c5}; !- Layer 2

OS:Surface,
  {0b37563b-ca79-491d-a27c-d21d76438b09}, !- Handle
  Small.Attic.East.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 2.095532, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99416ea0-e31d-4e46-981b-8c510a556c8c}, !- Handle
  Small.Attic.East.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 2.095532, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 4 {m}
  -60.380761, 5.639153, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e00bf6d2-0006-46b8-9674-e1b183c2fdbd}, !- Handle
  Small.Attic.North.Wall.1,               !- Name
  Wall,                                   !- Surface Type
  {62c63682-92b4-4752-8b76-e5df410fa7d6}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 5.639153, 3.554831,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.554831;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f86c77-98dc-4170-82e4-5b73b0899f5c}, !- Handle
  Small.Attic.Roof.North,                 !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 5.639153, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 3.554831,         !- X,Y,Z Vertex 3 {m}
  -62.819161, 3.680968, 5.186652;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da294a0-a2ad-4924-bcb3-dcc6a0c572aa}, !- Handle
  Small.Attic.Roof.South.1,               !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 3.268663,         !- X,Y,Z Vertex 3 {m}
  -60.380761, 2.095532, 3.865455;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5828b7c9-0540-413a-bfec-4278c5a39dd1}, !- Handle
  Small.Attic.Roof.South.2,               !- Name
  RoofCeiling,                            !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 3 {m}
  -60.380761, 3.680968, 5.186652;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42aad944-ddaa-4d79-92a3-3d5a05860427}, !- Handle
  Small.Attic.South.Wall.1,               !- Name
  Wall,                                   !- Surface Type
  {3d50f4d5-89a4-481b-98f9-a3ff60121575}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 0.305153, 3.268663;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e55623-b7d8-46ef-9d7b-03bee2312746}, !- Handle
  Small.Attic.West.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa0e3bd-90ff-4d90-b19d-0efff15575d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 0.319441, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 1.115311, 2.8956,           !- X,Y,Z Vertex 4 {m}
  -62.819161, 1.115311, 3.273425;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7040b91f-eae0-4c01-9c39-5ec47421d2a3}, !- Handle
  Small.Attic.West.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0cce2d-685a-4092-aa89-9944c4324300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 1.115311, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 1.115311, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68423cdc-57e9-4342-8418-b4d512c20918}, !- Handle
  Small.Attic.West.Wall.3,                !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccf7ba1-4b58-4853-bc80-85ecbcd06bf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 2.095532, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -62.819161, 5.639153, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e0de558f-5a82-4dcb-b732-c438cefbdd48}, !- Handle
  Small.Attic.West.Wall.3 1,              !- Name
  Wall,                                   !- Surface Type
  {5efe261f-3145-4675-9ecc-ed9bb1a63cca}, !- Construction Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e3d4d1-37b7-44f2-b95b-e30da26e1e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.319441, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 2.095532, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {2946077d-d1e2-460f-8d7f-38bee02ba0ad}, !- Handle
  Small Attic ACH,                        !- Name
  {d0058797-4421-4768-99ef-15a193a58f1d}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {da1817f5-652f-41e2-86e4-4b3840a8676a}, !- Handle
  Zone8 Thermal Zone Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfa12171-10b4-441f-ab4f-6f0fba943fe7}, !- Zone Air Inlet Port List
  {7127c58a-af4b-4ac7-ac04-737523b9f719}, !- Zone Air Exhaust Port List
  {c201ad1b-7c3b-46fc-82f4-655547a62377}, !- Zone Air Node Name
  {90774bb6-7a02-414c-9691-85812101a3e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c981ef8-c2ff-4f33-bba4-2c086ef6dd87}, !- Group Rendering Name
  {1b49f5a7-d022-4f72-a7e4-18b414bbc6f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4d320e8-af80-4602-b8bb-8987eea39076}, !- Handle
  {a7dd0dd1-f835-422e-99a0-d5bdf3893da3}, !- Name
  {c201ad1b-7c3b-46fc-82f4-655547a62377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c201ad1b-7c3b-46fc-82f4-655547a62377}, !- Handle
  {6204e707-427e-4a46-8a19-f59aa2712001}, !- Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}, !- Source Object
  11,                                     !- Outlet Port
  {b4d320e8-af80-4602-b8bb-8987eea39076}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfa12171-10b4-441f-ab4f-6f0fba943fe7}, !- Handle
  {082b7498-f999-4893-b5fb-835b4d5e1490}, !- Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}; !- HVAC Component

OS:PortList,
  {7127c58a-af4b-4ac7-ac04-737523b9f719}, !- Handle
  {9e995b50-4aa8-4e1b-a357-987557a803fc}, !- Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}; !- HVAC Component

OS:PortList,
  {90774bb6-7a02-414c-9691-85812101a3e5}, !- Handle
  {9988955d-03b9-44a1-a42b-fcfe2622b21b}, !- Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}; !- HVAC Component

OS:Sizing:Zone,
  {64e0c404-3c8a-48cd-9f63-61766c8dd74a}, !- Handle
  {da1817f5-652f-41e2-86e4-4b3840a8676a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1;                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode

OS:ZoneHVAC:EquipmentList,
  {c4d7eb44-a50d-4ae7-ad65-3b53074b692f}, !- Handle
  {28372bf4-732d-4ab7-beda-a395885c1093}, !- Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}; !- Thermal Zone

OS:Space,
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Handle
  Zone8 Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.442341,                              !- X Origin {m}
  -23.023854,                             !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {da1817f5-652f-41e2-86e4-4b3840a8676a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d2bdf2d4-9ea2-44e2-a0c0-a2eab08d2200}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b49f5a7-d022-4f72-a7e4-18b414bbc6f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {8c79d1e4-abfe-465c-87a8-52992374d0f9}, !- Heating Setpoint Temperature Schedule Name
  {509cd34e-09e8-4657-b6fa-3d7bd56a0e5e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {cefd4476-3d40-4188-82ce-4d83d95bf304}, !- Handle
  Basement.A.East.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 23.608054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Handle
  Base Exterior Wall Assembly,            !- Name
  {ecdbe60d-462a-4bf7-ae50-dda032ccb3f1}, !- Surface Rendering Name
  {32c85eeb-90fe-4710-adaa-0a02ef24a9c9}, !- Layer 1
  {8260e64b-6442-4f9e-b406-a9b91c4af4ca}, !- Layer 2
  {17c942df-70d2-4432-9e7b-987dce0525af}, !- Layer 3
  {ef9fa83f-5613-47a7-9a3a-e1b73465d783}, !- Layer 4
  {62e6358a-8170-4e5f-be53-842d3cee4cf1}, !- Layer 5
  {4c77493a-05d0-47aa-9d86-8293dc601658}, !- Layer 6
  {e0cbaf91-6443-4f1d-b39f-04c23f76fc94}; !- Layer 7

OS:Material,
  {32c85eeb-90fe-4710-adaa-0a02ef24a9c9}, !- Handle
  Cementitious Board w/ Stucco,           !- Name
  MediumRough,                            !- Roughness
  0.102,                                  !- Thickness {m}
  0.97,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8260e64b-6442-4f9e-b406-a9b91c4af4ca}, !- Handle
  2.0" Mineral Wool Blanket Insulation,   !- Name
  VeryRough,                              !- Roughness
  0.0508,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {17c942df-70d2-4432-9e7b-987dce0525af}, !- Handle
  Drainage Mat - Delta Drain foundation drainboard, !- Name
  MediumRough,                            !- Roughness
  0.00066,                                !- Thickness {m}
  0.45,                                   !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ef9fa83f-5613-47a7-9a3a-e1b73465d783}, !- Handle
  Vapor Permeable Air Barrier Membrane,   !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62e6358a-8170-4e5f-be53-842d3cee4cf1}, !- Handle
  0.5" Pressure-treated Plywood Sheathing, !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.07,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4c77493a-05d0-47aa-9d86-8293dc601658}, !- Handle
  2x14 Rim Joist,                         !- Name
  VerySmooth,                             !- Roughness
  0.3556,                                 !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e0cbaf91-6443-4f1d-b39f-04c23f76fc94}, !- Handle
  Closed Cell Insulation,                 !- Name
  MediumRough,                            !- Roughness
  0.127,                                  !- Thickness {m}
  0.027,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {3765a393-1456-4015-8296-7eb9e886533d}, !- Handle
  Basement.A.East.Wall.2,                 !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 23.608054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e6cc25-d890-45c4-bbb0-d87ea578a294}, !- Handle
  Basement.A.East.Wall.3,                 !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 28.942054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 35.038054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a28075-6f68-4a80-9116-68fb3ac74d1c}, !- Handle
  Basement.A.North.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 28.942054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 28.942054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05336081-20cf-4107-bf86-66608448c4ad}, !- Handle
  Basement.A.North.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 35.038054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fe61fe-5f37-4c62-8e5f-a4db3325a153}, !- Handle
  Basement.A.South.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 22.998454, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecc170e-168e-47b7-a2f8-af14558dbd4d}, !- Handle
  Basement.A.South.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 23.608054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a0bf2c-0228-4bae-9e28-dcec0345e1ed}, !- Handle
  Basement.A.West.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {61410e0f-1c9e-47b7-8429-99ebf7773ae9}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 35.038054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 22.998454, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d42157-053c-4bf3-9e0c-984ca45685d9}, !- Handle
  Basement.B.East.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 23.608054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Handle
  Foundation Wall Assembly,               !- Name
  {d3e22f31-f8c0-4aa4-a442-2daead1aaf24}, !- Surface Rendering Name
  {17c942df-70d2-4432-9e7b-987dce0525af}, !- Layer 1
  {0ca1e511-7f3e-4e9a-905a-e36da69bcf61}, !- Layer 2
  {dc74902b-bbf8-4b31-a344-e760382262b6}, !- Layer 3
  {9f7377b9-3f83-45e7-b542-bf7f589bbfd6}, !- Layer 4
  {3a053893-68ca-465f-8c33-674528ad7d6b}; !- Layer 5

OS:Material,
  {0ca1e511-7f3e-4e9a-905a-e36da69bcf61}, !- Handle
  10" Concrete Wall,                      !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  2.15,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dc74902b-bbf8-4b31-a344-e760382262b6}, !- Handle
  2" XPS Slotted Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {851ed909-4e8d-4c79-bfdd-a97e251a33ec}, !- Handle
  Basement.B.East.Wall.2,                 !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d611df5-4435-422c-aa5f-d355f10036a3}, !- Handle
  Basement.B.East.Wall.3,                 !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 4 {m}
  -74.190141, 34.079204, -0.2286,         !- X,Y,Z Vertex 5 {m}
  -74.190141, 34.079204, -2.06375,        !- X,Y,Z Vertex 6 {m}
  -74.190141, 32.847304, -2.06375,        !- X,Y,Z Vertex 7 {m}
  -74.190141, 32.847304, -0.2286;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {65c8216c-16ab-44c1-ae07-e938f44288db}, !- Handle
  Basement.B.North.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 28.942054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f66c3-be1b-4675-a9b6-525618899d96}, !- Handle
  Basement.B.North.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 35.038054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 35.038054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6fde46-e488-44a8-8b04-04e71bc3ffe7}, !- Handle
  Basement.B.South.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 22.998454, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa98a2b3-549c-437b-88e2-b628c56f3d96}, !- Handle
  Basement.B.South.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5ce954-649b-4e63-b7f9-8265cef6dc78}, !- Handle
  Basement.B.West.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -85.467741, 35.038054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 22.998454, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebd92b9-1ac2-41c8-805d-1d73c89f33b6}, !- Handle
  Basement.East.Egress.Window.Wall,       !- Name
  Wall,                                   !- Surface Type
  {781c5de9-7736-48a1-85d5-619a4947eb45}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 32.847304, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 32.847304, -2.06375,        !- X,Y,Z Vertex 2 {m}
  -74.190141, 34.079204, -2.06375,        !- X,Y,Z Vertex 3 {m}
  -74.190141, 34.079204, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9dd8c6f-439b-49d7-8643-22a1a4725624}, !- Handle
  Egress Window,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79896841-f25b-42b5-b275-e76f61d3b049}, !- Construction Name
  {1ebd92b9-1ac2-41c8-805d-1d73c89f33b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.190141, 32.999704, -0.254,          !- X,Y,Z Vertex 1 {m}
  -74.190141, 32.999704, -1.91135,        !- X,Y,Z Vertex 2 {m}
  -74.190141, 33.926804, -1.91135,        !- X,Y,Z Vertex 3 {m}
  -74.190141, 33.926804, -0.254;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e61ea0-1e35-45cd-9484-fedf3884d620}, !- Handle
  Basement.Floor,                         !- Name
  Floor,                                  !- Surface Type
  {7b8d8154-5353-4409-9e37-5ebb501b6f3b}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 4 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 5 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 6 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 7 {m}
  -85.467741, 35.038054, -2.9464;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {63ae1096-c395-465e-8129-6a8490b85abc}, !- Handle
  First.Floor.Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {14191c7c-408d-43d5-99e7-eff72d7a069a}, !- Construction Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60d9e4a-a3bb-405c-9a94-197cd2224c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, 0.127,           !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, 0.127,           !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, 0.127,           !- X,Y,Z Vertex 4 {m}
  -74.190141, 28.942054, 0.127,           !- X,Y,Z Vertex 5 {m}
  -74.190141, 35.038054, 0.127,           !- X,Y,Z Vertex 6 {m}
  -85.467741, 35.038054, 0.127,           !- X,Y,Z Vertex 7 {m}
  -85.467741, 22.998454, 0.127;           !- X,Y,Z Vertex 8 {m}

OS:Output:Meter,
  {66dc1286-8004-4d11-b7c1-7cc5c4d8f95d}, !- Handle
  Gas:Facility,                           !- Name
  Timestep,                               !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {d608ad0c-8734-438f-b185-0e547196667c}, !- Handle
  Basement ACH,                           !- Name
  {3580813d-b2b0-4673-a8fa-2214ef1e695c}, !- Space or SpaceType Name
  {5577daae-b8b6-4e04-8de1-2df93d8ff093}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {c128b9ef-6165-4fe8-bcaa-3c3cfbf2c7e1}, !- Handle
  Zone8 Thermal Zone Thermostat Schedule, !- Name
  {d681405c-cbaa-41fe-a2cb-2b423ec69c72}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d681405c-cbaa-41fe-a2cb-2b423ec69c72}, !- Handle
  Zone8 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:Schedule:Compact,
  {7a9b40e6-5861-4f37-942f-88ae0bbcdee1}, !- Handle
  Compressor Setpoint Temp Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  53.9;                                   !- Field 4

OS:ScheduleTypeLimits,
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Day,
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Handle
  Schedule Day 14,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Week,
  {c843cc80-5840-4d72-b790-9a5e80c2bab5}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Sunday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Monday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Tuesday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Wednesday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Thursday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Friday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Saturday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- Holiday Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- SummerDesignDay Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- WinterDesignDay Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}, !- CustomDay1 Schedule:Day Name
  {0ca06d42-f807-4a3a-a728-403de23ee940}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {e293218d-ddf6-43a7-936d-ea9c81b6b483}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c843cc80-5840-4d72-b790-9a5e80c2bab5}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {ab58a979-3f27-4095-9acc-2a9a5a3ef617}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Handle
  Schedule Day 11,                        !- Name
  {ab58a979-3f27-4095-9acc-2a9a5a3ef617}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Week,
  {aedf780a-6181-4bf2-94a8-9cb0e05983e5}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Sunday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Monday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Tuesday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Wednesday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Thursday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Friday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Saturday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- Holiday Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- SummerDesignDay Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- WinterDesignDay Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}, !- CustomDay1 Schedule:Day Name
  {fde07c3f-abd3-46ac-b9d8-c6587f2ff7c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {aa3382d9-fc3f-4be1-8d72-0d394ae9bb83}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio, !- Name
  {ab58a979-3f27-4095-9acc-2a9a5a3ef617}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {aedf780a-6181-4bf2-94a8-9cb0e05983e5}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {ad792bcb-2e60-4193-8db4-52f5ca0ec917}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Day,
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Handle
  Water Heater Stratified Setpoint Temperature Default 4, !- Name
  {ad792bcb-2e60-4193-8db4-52f5ca0ec917}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Week,
  {231b59c8-4471-41a3-bf20-204207a65632}, !- Handle
  Water Heater Stratified Setpoint Temperature 4 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Sunday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Monday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Tuesday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Wednesday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Thursday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Friday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Saturday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- Holiday Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- SummerDesignDay Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- WinterDesignDay Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}, !- CustomDay1 Schedule:Day Name
  {e22f8bad-a2b4-4ab1-b4af-24652c9e5245}; !- CustomDay2 Schedule:Day Name

OS:Curve:Quadratic,
  {5d327178-caa4-4258-a76c-dbce2e397ce5}, !- Handle
  OS:Curve:Quadratic 20,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Schedule:Year,
  {b4cb9f4d-8b84-403f-8056-060da3ea17dd}, !- Handle
  Water Heater Stratified Setpoint Temperature 4, !- Name
  {ad792bcb-2e60-4193-8db4-52f5ca0ec917}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {231b59c8-4471-41a3-bf20-204207a65632}; !- Week Schedule Until Date 1

OS:Schedule:Day,
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Handle
  Schedule Day 3,                         !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Week,
  {0ab72f24-5b01-47b1-a93e-3a6da286aa4e}, !- Handle
  HPWH Stratified - Wrapped Cond - Amb Temp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Sunday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Monday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Tuesday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Wednesday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Thursday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Friday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Saturday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- Holiday Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- SummerDesignDay Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- WinterDesignDay Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}, !- CustomDay1 Schedule:Day Name
  {16bf8a07-dbea-4bd2-9745-6b1705ac415f}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {25477b86-32af-4aa1-a03f-b1cae2a17507}, !- Handle
  {c69a1be2-1150-44d3-8fb0-eb894fd7a8b7}, !- Name
  *,                                      !- Key Value
  Water Use Connections Hot Water Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Year,
  {1e133ca9-0cfe-44b6-a437-e3d61a1ec971}, !- Handle
  HPWH Stratified - Wrapped Cond - Amb Temp, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0ab72f24-5b01-47b1-a93e-3a6da286aa4e}; !- Week Schedule Until Date 1

OS:Schedule:Compact,
  {f173e240-d4ab-4da3-aa02-930ace8af3b3}, !- Handle
  Hot Water Delivery Setpoint Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Curve:Biquadratic,
  {49582a67-265a-4999-a329-25f2a4713590}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {85ce3c38-4138-4fee-bad7-e0ebe85b2f77}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2bdc34d-94ec-4836-a704-e9e2dff6f2c1}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {067cdcbf-6f4b-436a-abf6-77af66a648f5}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {12349668-60d7-4a25-a1c7-8a4fac4b715c}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1fa1cc63-c9a5-440a-83ea-806ba1cf9b30}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd51deeb-2b4a-4730-bc7f-9b8501db3e4d}, !- Handle
  Diffuser 2,                             !- Name
  {f87b76cf-8a52-46a2-ba7b-7ef39b8c6bde}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {d2bdf2d4-9ea2-44e2-a0c0-a2eab08d2200}, !- Handle
  {87cd8e4c-1fcd-435e-b2d1-0a40aa1c23e6}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ConvergenceLimits,
  {1bf92144-7d9c-4907-afb4-b91ee3df6830}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  1000;                                   !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {1957ab45-1a86-4bae-9659-560874fa01c1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d2c8ea92-0212-47b3-ab14-6c2fe00f1f44}, !- Handle
  Run,                                    !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ShadowCalculation,
  {11ecaa2c-143a-434d-9c34-ce618a450746}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  1000000,                                !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Sizing:Parameters,
  {4c716f59-7788-459a-bca1-1627ec8afb41}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Curve:Quadratic,
  {e1ad7795-f90e-4dcb-b2f7-c80ef6e0bf07}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil Cap-FF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Output:Table:SummaryReports,
  {217d70c9-e88f-402d-8833-30a331265a3f}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Material,
  {274d995f-baaf-4a2a-a32b-e6946dbb4061}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters - Cellulose Insulation Fill Only, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.047481,                               !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  712,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dd9166c4-cd29-453a-86e0-b1f7912c6da9}, !- Handle
  2x6 24" O.C. Wood Stud Wall - Wood Only, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {59e83571-4573-4678-a0c8-e5bf9c6923ea}, !- Handle
  Copper Pipe,                            !- Name
  Smooth,                                 !- Roughness
  0.001651,                               !- Thickness {m}
  400,                                    !- Conductivity {W/m-K}
  8960,                                   !- Density {kg/m3}
  384.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e3a54fb5-0b23-4463-8068-d5ec107187ab}, !- Handle
  Furnishings - Wood 6inch,               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c8416c5-5b37-40ff-a23a-4bec42e17767}, !- Handle
  Pipe Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.0363,                                 !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2269a1c4-ead9-4206-b746-25be4a436bc4}, !- Handle
  Wood for Internal Mass,                 !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {42c1c4a5-8644-4928-a43e-3a2a6dc1275a}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {8d89a4d7-55b3-4980-ae30-d85a36eac79c}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:SimpleGlazingSystem,
  {14162c23-2cbe-43f7-bfa4-ce36fcbebe90}, !- Handle
  Baseline Windows - Basement,            !- Name
  0.05,                                   !- U-Factor {W/m2-K}
  0.1,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:Construction,
  {ed25d5ee-b81c-45a6-b8b7-acef05a2a2ee}, !- Handle
  Exterior Window - Basement,             !- Name
  {6ca1eac0-3c0c-4997-bb14-d1f603e6920a}, !- Surface Rendering Name
  {14162c23-2cbe-43f7-bfa4-ce36fcbebe90}; !- Layer 1

OS:ScheduleTypeLimits,
  {b9e76390-b607-4054-a4d4-f5dc87d2d7d2}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {070b64c6-26b7-4fd5-864a-27ea3413925a}, !- Handle
  {d358d3d1-68cc-4fa2-9c84-40d0535eeb0e}; !- Name

OS:ScheduleTypeLimits,
  {11954a38-b995-4ac5-a650-42431b0e028c}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {7c7a303b-8d29-4a41-b658-da60ede20e79}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {aa8d7a6f-0713-49c4-9862-1844fd9473a8}, !- Handle
  Dimensionless 1,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7d2ed5e6-5d2f-44da-8d33-60502988b02c}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6f30d1d2-cdc7-4122-97f7-58293fab5e84}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {beace7d8-338b-4d52-b499-0cd2ff13ffcc}, !- Handle
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0aaf978f-a594-43db-be7b-2cdfd12434a5}, !- Handle
  HVACTemplate Any Number,                !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {627057bd-6245-40e5-94ff-4b71f08c5f89}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {bd743253-b959-41f6-9a08-fc338dd78919}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {834266b4-40ad-4760-815c-32a3f599e37d}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ea9daa24-19fc-40c6-b7da-7f863c2ec35f}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f7a08f88-574a-4ce3-b01b-009e43a4422a}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {90d71053-8924-4318-8b4b-0845cf760f70}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ffe5f8ee-a74c-4020-9dac-016280fa1f9b}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {69c639a6-4e06-4064-99d6-c038597d29d4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {0f22d678-fcd3-4007-9886-73149eedbefa}, !- Handle
  {06eeba02-0249-4303-a84f-43b1e4cd27a1}; !- Name

OS:ScheduleTypeLimits,
  {a9ef66b1-1e76-4611-9ccb-6e522dc232d0}, !- Handle
  {1918d6e6-e306-4db9-b8dc-964fa7ef22eb}; !- Name

OS:ScheduleTypeLimits,
  {a9feaace-1efe-4243-a788-47d37fc8e833}, !- Handle
  {22d28c70-e992-42e0-a02d-5702fe837659}; !- Name

OS:ScheduleTypeLimits,
  {bedc95df-eb6e-49f0-9348-76600f1c9d78}, !- Handle
  {2d1e394f-775b-40b3-947d-3d72ff655c31}; !- Name

OS:ScheduleTypeLimits,
  {8aacf6a2-2987-4dc2-9352-338c01597650}, !- Handle
  {3ed575cf-d4b8-41b7-80cc-63ef535bf022}; !- Name

OS:ScheduleTypeLimits,
  {757c355d-a54b-4110-9b5a-cc7a1436c013}, !- Handle
  {4dd627cd-5e24-426f-8234-ff4915f062c5}; !- Name

OS:ScheduleTypeLimits,
  {293166bf-b06a-47fb-a4e8-3b0c732f08eb}, !- Handle
  {714ef3d0-58a9-4344-81a5-d3c431ca8828}; !- Name

OS:ScheduleTypeLimits,
  {74d11303-3abf-4b60-85d6-92f9444fc63e}, !- Handle
  {78849ed4-98f3-4b99-8f13-ac8c131c3f7b}; !- Name

OS:ScheduleTypeLimits,
  {665b3cdd-93f0-4b8d-85c1-b07740c4dd15}, !- Handle
  {7c021916-dbe4-407a-8c99-1e0d88135676}; !- Name

OS:ScheduleTypeLimits,
  {535ed8d3-1d2f-4f48-92f6-9542036a6d0b}, !- Handle
  {7cd93ec6-bcb8-4ace-981a-517e1b94a95d}; !- Name

OS:ScheduleTypeLimits,
  {db1f4b3d-4b1f-4a2f-8be5-0982b89eeacb}, !- Handle
  {7f4d252d-37ba-4168-a20d-b1f1a3b08988}; !- Name

OS:ScheduleTypeLimits,
  {6e59fad4-c32e-4b3d-830c-bfdd04da9e67}, !- Handle
  {8b6bb2fe-b938-4f8e-820a-12101c04f0ee}; !- Name

OS:ScheduleTypeLimits,
  {7038cf79-5885-4056-8a69-5e08f6a6306c}, !- Handle
  {ae5af77a-6626-4d9d-be55-8ba55af07bbf}; !- Name

OS:ScheduleTypeLimits,
  {f8bb76ea-fb47-4cdf-8c1f-dedf901bab6e}, !- Handle
  {c327cd26-cc6b-4b08-b5f1-ecb6cc5d4e00}; !- Name

OS:ScheduleTypeLimits,
  {dea84658-3a89-49e6-9ba7-1374747fe41a}, !- Handle
  {ccba403d-4b14-43ea-8eaa-51075ca18dd0}; !- Name

OS:ScheduleTypeLimits,
  {3fbbf9f8-9dcb-4592-9009-9c5fa0d01e50}, !- Handle
  {f0e3a7b9-50f0-43e5-a29c-ca202eeb13cb}; !- Name

OS:ScheduleTypeLimits,
  {5a70badd-676a-4e40-972a-424ecd0dc8dc}, !- Handle
  {f5df2abb-8552-40a9-889e-472ea662023b}; !- Name

OS:Schedule:Compact,
  {8a877349-f192-48f6-b35e-770ec36dee78}, !- Handle
  Activity Level - Bedroom - BA,          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  103,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  103,                                    !- Field 6
  Until: 3:00,                            !- Field 7
  103,                                    !- Field 8
  Until: 4:00,                            !- Field 9
  103,                                    !- Field 10
  Until: 5:00,                            !- Field 11
  103,                                    !- Field 12
  Until: 6:00,                            !- Field 13
  103,                                    !- Field 14
  Until: 7:00,                            !- Field 15
  103,                                    !- Field 16
  Until: 8:00,                            !- Field 17
  103,                                    !- Field 18
  Until: 9:00,                            !- Field 19
  103,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  103,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  103,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  103,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  103,                                    !- Field 28
  Until: 14:00,                           !- Field 29
  103,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  103,                                    !- Field 32
  Until: 16:00,                           !- Field 33
  103,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  103,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  103,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  103,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  103,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  103,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  103,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  103,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  103;                                    !- Field 50

OS:Schedule:Compact,
  {526fe471-9161-4319-968b-d114a7533e2e}, !- Handle
  Activity Level - Constant,              !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  96,                                     !- Field 4
  Until: 2:00,                            !- Field 5
  96,                                     !- Field 6
  Until: 3:00,                            !- Field 7
  96,                                     !- Field 8
  Until: 4:00,                            !- Field 9
  96,                                     !- Field 10
  Until: 5:00,                            !- Field 11
  96,                                     !- Field 12
  Until: 6:00,                            !- Field 13
  96,                                     !- Field 14
  Until: 7:00,                            !- Field 15
  96,                                     !- Field 16
  Until: 8:00,                            !- Field 17
  96,                                     !- Field 18
  Until: 9:00,                            !- Field 19
  96,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  96,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  96,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  96,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  96,                                     !- Field 28
  Until: 14:00,                           !- Field 29
  96,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  96,                                     !- Field 32
  Until: 16:00,                           !- Field 33
  96,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  96,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  96,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  96,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  96,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  96,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  96,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  96,                                     !- Field 48
  Until: 24:00,                           !- Field 49
  96;                                     !- Field 50

OS:Schedule:Compact,
  {cc98e6b4-7928-4757-a680-90719c87654c}, !- Handle
  Activity Level - Living Room - BA,      !- Name
  {90e76878-db72-4a75-a5bb-462b67287b60}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  123,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  123,                                    !- Field 6
  Until: 3:00,                            !- Field 7
  123,                                    !- Field 8
  Until: 4:00,                            !- Field 9
  123,                                    !- Field 10
  Until: 5:00,                            !- Field 11
  123,                                    !- Field 12
  Until: 6:00,                            !- Field 13
  123,                                    !- Field 14
  Until: 7:00,                            !- Field 15
  123,                                    !- Field 16
  Until: 8:00,                            !- Field 17
  123,                                    !- Field 18
  Until: 9:00,                            !- Field 19
  123,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  123,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  123,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  123,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  123,                                    !- Field 28
  Until: 14:00,                           !- Field 29
  123,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  123,                                    !- Field 32
  Until: 16:00,                           !- Field 33
  123,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  123,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  123,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  123,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  123,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  123,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  123,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  123,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  123;                                    !- Field 50

OS:Schedule:Compact,
  {77329a68-e42a-475c-bfd5-e72c0cb12b8f}, !- Handle
  ALWAYS_Below_60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {a363f05a-a752-45ee-933b-c8bf489ee2cf}, !- Handle
  ALWAYS_OFF,                             !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {35e63d89-2392-47df-a68b-7d939788c2c6}, !- Handle
  Availability - BA - Cooling,            !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Schedule:Compact,
  {bd93fd3b-ff26-4590-a420-da065f99d4b2}, !- Handle
  Availability - BA - Heating,            !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 05/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:Schedule:Compact,
  {8b14c480-85ee-4126-a694-f99afc77f965}, !- Handle
  Availability - NZERTF - Cooling,        !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 03/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 10/31,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:Schedule:Compact,
  {7b93bb56-d7af-48af-98a9-ddb13b67a2a9}, !- Handle
  BA Cooling Setpoint - 74.4/79.4F,       !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays Wednesdays,                !- Field 2
  Until: 6:00,                            !- Field 3
  23.56,                                  !- Field 4
  Until: 8:30,                            !- Field 5
  23.56,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  26.33,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.56,                                  !- Field 10
  For: Tuesdays Thursdays,                !- Field 11
  Until: 6:00,                            !- Field 12
  23.56,                                  !- Field 13
  Until: 8:30,                            !- Field 14
  23.56,                                  !- Field 15
  Until: 16:00,                           !- Field 16
  26.33,                                  !- Field 17
  Until: 24:00,                           !- Field 18
  23.56,                                  !- Field 19
  For: Saturdays Sundays,                 !- Field 20
  Until: 8:15,                            !- Field 21
  23.56,                                  !- Field 22
  Until: 24:00,                           !- Field 23
  23.56,                                  !- Field 24
  For: Fridays,                           !- Field 25
  Until: 6:00,                            !- Field 26
  23.56,                                  !- Field 27
  Until: 8:30,                            !- Field 28
  23.56,                                  !- Field 29
  Until: 16:00,                           !- Field 30
  26.33,                                  !- Field 31
  Until: 24:00,                           !- Field 32
  23.56,                                  !- Field 33
  For: AllOtherDays,                      !- Field 34
  Until: 24:00,                           !- Field 35
  26.33;                                  !- Field 36

OS:Schedule:Compact,
  {1a7c3b5b-8759-40a2-a2d5-7bea51d7dd8c}, !- Handle
  BA Heating Setpoint - 72.1/68.1/65.1F,  !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays Wednesdays,                !- Field 2
  Until: 6:00,                            !- Field 3
  20.06,                                  !- Field 4
  Until: 8:30,                            !- Field 5
  22.28,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  18.39,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  22.28,                                  !- Field 10
  For: Tuesdays Thursdays,                !- Field 11
  Until: 6:00,                            !- Field 12
  20.06,                                  !- Field 13
  Until: 8:30,                            !- Field 14
  22.28,                                  !- Field 15
  Until: 16:00,                           !- Field 16
  18.39,                                  !- Field 17
  Until: 24:00,                           !- Field 18
  22.28,                                  !- Field 19
  For: Saturdays Sundays,                 !- Field 20
  Until: 8:15,                            !- Field 21
  20.06,                                  !- Field 22
  Until: 24:00,                           !- Field 23
  22.28,                                  !- Field 24
  For: Fridays,                           !- Field 25
  Until: 6:00,                            !- Field 26
  20.06,                                  !- Field 27
  Until: 8:30,                            !- Field 28
  22.28,                                  !- Field 29
  Until: 16:00,                           !- Field 30
  18.39,                                  !- Field 31
  Until: 24:00,                           !- Field 32
  22.28,                                  !- Field 33
  For: AllOtherDays,                      !- Field 34
  Until: 24:00,                           !- Field 35
  18.39;                                  !- Field 36

OS:Schedule:Compact,
  {8f66d475-c8a0-4834-9038-251c0ff1a976}, !- Handle
  Bath,                                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until 24:00,                            !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until 24:00,                            !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until 20:16,                            !- Field 9
  0,                                      !- Field 10
  Until 20:22,                            !- Field 11
  1,                                      !- Field 12
  Until 24:00,                            !- Field 13
  0,                                      !- Field 14
  For: Fridays,                           !- Field 15
  Until 24:00,                            !- Field 16
  0,                                      !- Field 17
  For: Saturdays,                         !- Field 18
  Until 12:32,                            !- Field 19
  0,                                      !- Field 20
  Until 12:38,                            !- Field 21
  1,                                      !- Field 22
  Until 24:00,                            !- Field 23
  0,                                      !- Field 24
  For: Sundays,                           !- Field 25
  Until 24:00,                            !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:Schedule:Compact,
  {2fd547a8-4764-4e22-ad95-862aa78c6028}, !- Handle
  Bath Latent Fraction,                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {257e1ff1-e5c5-469b-b61e-246647c0fead}, !- Handle
  Bath Sensible Fraction,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .2083;                                  !- Field 4

OS:Schedule:Compact,
  {5eddb202-723f-4cc4-be7d-bd6a6ea35827}, !- Handle
  Bath Temp Schedule,                     !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  44.4;                                   !- Field 4

OS:Schedule:Compact,
  {e6a8f6a6-debf-44c6-a389-156e50119991}, !- Handle
  Clothes Washer Temp Schedule,           !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  19.4;                                   !- Field 4

OS:Schedule:Compact,
  {104aa74a-e981-4354-ab6f-8109d887ea34}, !- Handle
  Constant,                               !- Name
  {b8f4a8b7-70ef-4708-9f23-6084e58a9a2a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {12dfc3e0-4e65-4d2a-a017-589f203ca308}, !- Handle
  Cooling On/Off Schedule,                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  Through: 10/31,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  0.0;                                    !- Field 12

OS:Schedule:Compact,
  {fd8a4ac0-a3ad-4782-bc3c-feccdcbf3473}, !- Handle
  Dishwasher Temp Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  40.6;                                   !- Field 4

OS:RunPeriodControl:DaylightSavingTime,
  {5f37a9a8-39a6-49f6-a128-c7588b8c30fc}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Compact,
  {ece06cc7-bdaa-43c1-9f34-e0f03a58ff26}, !- Handle
  Heating On/Off Schedule,                !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 08/31,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:Schedule:Compact,
  {e7349922-5b26-4301-914d-88c16e0309b6}, !- Handle
  Hot Water Setpoint Temp Schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Schedule:Compact,
  {fec2f2df-5880-4010-bb17-d1cfe7192d94}, !- Handle
  HRV Boost for Shower,                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:10,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:33,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:38,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:41,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:46,                            !- Field 13
  1,                                      !- Field 14
  Until: 18:08,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:16,                           !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:05,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:10,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:33,                            !- Field 26
  0,                                      !- Field 27
  Until: 6:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 6:43,                            !- Field 30
  0,                                      !- Field 31
  Until: 6:48,                            !- Field 32
  1,                                      !- Field 33
  Until: 21:46,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:54,                           !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:05,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:10,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:33,                            !- Field 45
  0,                                      !- Field 46
  Until: 6:38,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:08,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:16,                           !- Field 51
  1,                                      !- Field 52
  Until 24:00,                            !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:05,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:10,                            !- Field 58
  1,                                      !- Field 59
  Until: 6:33,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:38,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:44,                            !- Field 64
  0,                                      !- Field 65
  Until: 6:49,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:10,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:18,                           !- Field 70
  1,                                      !- Field 71
  Until 24:00,                            !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 9:00,                            !- Field 75
  0,                                      !- Field 76
  Until: 9:08,                            !- Field 77
  1,                                      !- Field 78
  Until: 10:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 10:05,                           !- Field 81
  1,                                      !- Field 82
  Until: 20:05,                           !- Field 83
  0,                                      !- Field 84
  Until: 20:10,                           !- Field 85
  1,                                      !- Field 86
  Until 24:00,                            !- Field 87
  0,                                      !- Field 88
  For: Sundays,                           !- Field 89
  Until: 9:00,                            !- Field 90
  0,                                      !- Field 91
  Until: 9:05,                            !- Field 92
  1,                                      !- Field 93
  Until: 10:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 10:05,                           !- Field 96
  1,                                      !- Field 97
  Until: 14:00,                           !- Field 98
  0,                                      !- Field 99
  Until: 14:05,                           !- Field 100
  1,                                      !- Field 101
  Until: 18:10,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:Schedule:Compact,
  {1c7ab57c-247d-4e69-87e8-6146e00f07cc}, !- Handle
  HVACTemplate-Always 0,                  !- Name
  {0aaf978f-a594-43db-be7b-2cdfd12434a5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {2b6dbdae-0902-46b7-877f-8c83d494c753}, !- Handle
  HVACTemplate-Always 1,                  !- Name
  {0aaf978f-a594-43db-be7b-2cdfd12434a5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {98743039-430d-4bea-98cf-10f56d9484b7}, !- Handle
  HVACTemplate-Always 4,                  !- Name
  {0aaf978f-a594-43db-be7b-2cdfd12434a5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {dfb87eac-e5db-4722-a03b-9a48c67efdcc}, !- Handle
  Kitch Sink - 15 seconds short,          !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:04,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:06,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:40,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:41,                            !- Field 9
  1,                                      !- Field 10
  Until: 7:30,                            !- Field 11
  0,                                      !- Field 12
  Until: 7:31,                            !- Field 13
  1,                                      !- Field 14
  Until: 8:20,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:21,                            !- Field 17
  1,                                      !- Field 18
  Until: 18:03,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:04,                           !- Field 21
  1,                                      !- Field 22
  Until: 18:40,                           !- Field 23
  0,                                      !- Field 24
  Until: 18:41,                           !- Field 25
  1,                                      !- Field 26
  Until: 19:10,                           !- Field 27
  0,                                      !- Field 28
  Until: 19:11,                           !- Field 29
  1,                                      !- Field 30
  Until: 20:15,                           !- Field 31
  0,                                      !- Field 32
  Until: 20:16,                           !- Field 33
  1,                                      !- Field 34
  Until: 20:35,                           !- Field 35
  0,                                      !- Field 36
  Until: 20:36,                           !- Field 37
  1,                                      !- Field 38
  Until: 21:05,                           !- Field 39
  0,                                      !- Field 40
  Until: 21:06,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:35,                           !- Field 43
  0,                                      !- Field 44
  Until: 21:36,                           !- Field 45
  1,                                      !- Field 46
  Until: 22:10,                           !- Field 47
  0,                                      !- Field 48
  Until: 22:11,                           !- Field 49
  1,                                      !- Field 50
  Until 24:00,                            !- Field 51
  0,                                      !- Field 52
  For: Tuesdays Thursdays,                !- Field 53
  Until: 6:02,                            !- Field 54
  0,                                      !- Field 55
  Until: 6:03,                            !- Field 56
  1,                                      !- Field 57
  Until: 6:25,                            !- Field 58
  0,                                      !- Field 59
  Until: 6:26,                            !- Field 60
  1,                                      !- Field 61
  Until: 7:05,                            !- Field 62
  0,                                      !- Field 63
  Until: 7:06,                            !- Field 64
  1,                                      !- Field 65
  Until: 8:02,                            !- Field 66
  0,                                      !- Field 67
  Until: 8:03,                            !- Field 68
  1,                                      !- Field 69
  Until: 8:26,                            !- Field 70
  0,                                      !- Field 71
  Until: 8:27,                            !- Field 72
  1,                                      !- Field 73
  Until: 16:10,                           !- Field 74
  0,                                      !- Field 75
  Until: 16:11,                           !- Field 76
  1,                                      !- Field 77
  Until: 18:08,                           !- Field 78
  0,                                      !- Field 79
  Until: 18:09,                           !- Field 80
  1,                                      !- Field 81
  Until: 18:55,                           !- Field 82
  0,                                      !- Field 83
  Until: 18:56,                           !- Field 84
  1,                                      !- Field 85
  Until: 19:35,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:36,                           !- Field 88
  1,                                      !- Field 89
  Until: 20:18,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:19,                           !- Field 92
  1,                                      !- Field 93
  Until: 20:50,                           !- Field 94
  0,                                      !- Field 95
  Until: 20:51,                           !- Field 96
  1,                                      !- Field 97
  Until: 21:30,                           !- Field 98
  0,                                      !- Field 99
  Until: 21:31,                           !- Field 100
  1,                                      !- Field 101
  Until: 22:05,                           !- Field 102
  0,                                      !- Field 103
  Until: 22:06,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: Wednesdays,                        !- Field 108
  Until: 6:04,                            !- Field 109
  0,                                      !- Field 110
  Until: 6:05,                            !- Field 111
  1,                                      !- Field 112
  Until: 6:45,                            !- Field 113
  0,                                      !- Field 114
  Until: 6:46,                            !- Field 115
  1,                                      !- Field 116
  Until: 7:42,                            !- Field 117
  0,                                      !- Field 118
  Until: 7:43,                            !- Field 119
  1,                                      !- Field 120
  Until: 8:10,                            !- Field 121
  0,                                      !- Field 122
  Until: 8:11,                            !- Field 123
  1,                                      !- Field 124
  Until: 8:28,                            !- Field 125
  0,                                      !- Field 126
  Until: 8:29,                            !- Field 127
  1,                                      !- Field 128
  Until: 18:25,                           !- Field 129
  0,                                      !- Field 130
  Until: 18:26,                           !- Field 131
  1,                                      !- Field 132
  Until: 18:55,                           !- Field 133
  0,                                      !- Field 134
  Until: 18:56,                           !- Field 135
  1,                                      !- Field 136
  Until: 19:12,                           !- Field 137
  0,                                      !- Field 138
  Until: 19:13,                           !- Field 139
  1,                                      !- Field 140
  Until: 20:15,                           !- Field 141
  0,                                      !- Field 142
  Until: 20:16,                           !- Field 143
  1,                                      !- Field 144
  Until: 20:35,                           !- Field 145
  0,                                      !- Field 146
  Until: 20:36,                           !- Field 147
  1,                                      !- Field 148
  Until: 21:10,                           !- Field 149
  0,                                      !- Field 150
  Until: 21:11,                           !- Field 151
  1,                                      !- Field 152
  Until: 21:40,                           !- Field 153
  0,                                      !- Field 154
  Until: 21:41,                           !- Field 155
  1,                                      !- Field 156
  Until: 22:10,                           !- Field 157
  0,                                      !- Field 158
  Until: 22:11,                           !- Field 159
  1,                                      !- Field 160
  Until 24:00,                            !- Field 161
  0,                                      !- Field 162
  For: Fridays,                           !- Field 163
  Until: 6:25,                            !- Field 164
  0,                                      !- Field 165
  Until: 6:26,                            !- Field 166
  1,                                      !- Field 167
  Until: 6:51,                            !- Field 168
  0,                                      !- Field 169
  Until: 6:52,                            !- Field 170
  1,                                      !- Field 171
  Until: 8:02,                            !- Field 172
  0,                                      !- Field 173
  Until: 8:03,                            !- Field 174
  1,                                      !- Field 175
  Until: 8:28,                            !- Field 176
  0,                                      !- Field 177
  Until: 8:29,                            !- Field 178
  1,                                      !- Field 179
  Until: 18:22,                           !- Field 180
  0,                                      !- Field 181
  Until: 18:23,                           !- Field 182
  1,                                      !- Field 183
  Until: 19:05,                           !- Field 184
  0,                                      !- Field 185
  Until: 19:06,                           !- Field 186
  1,                                      !- Field 187
  Until: 20:00,                           !- Field 188
  0,                                      !- Field 189
  Until: 20:01,                           !- Field 190
  1,                                      !- Field 191
  Until: 21:05,                           !- Field 192
  0,                                      !- Field 193
  Until: 21:06,                           !- Field 194
  1,                                      !- Field 195
  Until: 21:40,                           !- Field 196
  0,                                      !- Field 197
  Until: 21:41,                           !- Field 198
  1,                                      !- Field 199
  Until: 22:15,                           !- Field 200
  0,                                      !- Field 201
  Until: 22:16,                           !- Field 202
  1,                                      !- Field 203
  Until: 22:30,                           !- Field 204
  0,                                      !- Field 205
  Until: 22:31,                           !- Field 206
  1,                                      !- Field 207
  Until: 23:25,                           !- Field 208
  0,                                      !- Field 209
  Until: 23:26,                           !- Field 210
  1,                                      !- Field 211
  Until 24:00,                            !- Field 212
  0,                                      !- Field 213
  For: Saturdays,                         !- Field 214
  Until: 8:20,                            !- Field 215
  0,                                      !- Field 216
  Until: 8:21,                            !- Field 217
  1,                                      !- Field 218
  Until: 9:10,                            !- Field 219
  0,                                      !- Field 220
  Until: 9:11,                            !- Field 221
  1,                                      !- Field 222
  Until: 9:40,                            !- Field 223
  0,                                      !- Field 224
  Until: 9:41,                            !- Field 225
  1,                                      !- Field 226
  Until: 12:30,                           !- Field 227
  0,                                      !- Field 228
  Until: 12:31,                           !- Field 229
  1,                                      !- Field 230
  Until: 13:05,                           !- Field 231
  0,                                      !- Field 232
  Until: 13:06,                           !- Field 233
  1,                                      !- Field 234
  Until: 14:20,                           !- Field 235
  0,                                      !- Field 236
  Until: 14:21,                           !- Field 237
  1,                                      !- Field 238
  Until: 19:20,                           !- Field 239
  0,                                      !- Field 240
  Until: 19:21,                           !- Field 241
  1,                                      !- Field 242
  Until: 21:05,                           !- Field 243
  0,                                      !- Field 244
  Until: 21:06,                           !- Field 245
  1,                                      !- Field 246
  Until: 21:36,                           !- Field 247
  0,                                      !- Field 248
  Until: 21:37,                           !- Field 249
  1,                                      !- Field 250
  Until: 22:05,                           !- Field 251
  0,                                      !- Field 252
  Until: 22:06,                           !- Field 253
  1,                                      !- Field 254
  Until: 22:20,                           !- Field 255
  0,                                      !- Field 256
  Until: 22:21,                           !- Field 257
  1,                                      !- Field 258
  Until: 22:40,                           !- Field 259
  0,                                      !- Field 260
  Until: 22:41,                           !- Field 261
  1,                                      !- Field 262
  Until: 23:28,                           !- Field 263
  0,                                      !- Field 264
  Until: 23:29,                           !- Field 265
  1,                                      !- Field 266
  Until 24:00,                            !- Field 267
  0,                                      !- Field 268
  For: Sundays,                           !- Field 269
  Until: 8:25,                            !- Field 270
  0,                                      !- Field 271
  Until: 8:26,                            !- Field 272
  1,                                      !- Field 273
  Until: 9:08,                            !- Field 274
  0,                                      !- Field 275
  Until: 9:09,                            !- Field 276
  1,                                      !- Field 277
  Until: 9:40,                            !- Field 278
  0,                                      !- Field 279
  Until: 9:41,                            !- Field 280
  1,                                      !- Field 281
  Until: 12:00,                           !- Field 282
  0,                                      !- Field 283
  Until: 12:01,                           !- Field 284
  1,                                      !- Field 285
  Until: 13:00,                           !- Field 286
  0,                                      !- Field 287
  Until: 13:01,                           !- Field 288
  1,                                      !- Field 289
  Until: 14:20,                           !- Field 290
  0,                                      !- Field 291
  Until: 14:21,                           !- Field 292
  1,                                      !- Field 293
  Until: 18:00,                           !- Field 294
  0,                                      !- Field 295
  Until: 18:01,                           !- Field 296
  1,                                      !- Field 297
  Until: 18:40,                           !- Field 298
  0,                                      !- Field 299
  Until: 18:41,                           !- Field 300
  1,                                      !- Field 301
  Until: 19:10,                           !- Field 302
  0,                                      !- Field 303
  Until: 19:11,                           !- Field 304
  1,                                      !- Field 305
  Until: 20:35,                           !- Field 306
  0,                                      !- Field 307
  Until: 20:36,                           !- Field 308
  1,                                      !- Field 309
  Until: 21:10,                           !- Field 310
  0,                                      !- Field 311
  Until: 21:11,                           !- Field 312
  1,                                      !- Field 313
  Until: 22:05,                           !- Field 314
  0,                                      !- Field 315
  Until: 22:06,                           !- Field 316
  1,                                      !- Field 317
  Until 24:00,                            !- Field 318
  0,                                      !- Field 319
  For: AllOtherDays,                      !- Field 320
  Until 24:00,                            !- Field 321
  0;                                      !- Field 322

OS:Schedule:Compact,
  {e9a8849d-6cbc-4499-a24c-54826edd2da6}, !- Handle
  Loop Temp Schedule,                     !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  80;                                     !- Field 4

OS:Schedule:Compact,
  {795ee41f-43f2-48b7-b58c-98682d3242b2}, !- Handle
  Master Sink - 21 seconds extra,         !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 4:02,                            !- Field 3
  0,                                      !- Field 4
  Until: 4:03,                            !- Field 5
  1,                                      !- Field 6
  Until 6:47,                             !- Field 7
  0,                                      !- Field 8
  Until 6:48,                             !- Field 9
  1,                                      !- Field 10
  Until 18:20,                            !- Field 11
  0,                                      !- Field 12
  Until 18:21,                            !- Field 13
  1,                                      !- Field 14
  Until 22:20,                            !- Field 15
  0,                                      !- Field 16
  Until 22:21,                            !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 4:02,                            !- Field 22
  0,                                      !- Field 23
  Until: 4:03,                            !- Field 24
  1,                                      !- Field 25
  Until 6:50,                             !- Field 26
  0,                                      !- Field 27
  Until 6:51,                             !- Field 28
  1,                                      !- Field 29
  Until 20:20,                            !- Field 30
  0,                                      !- Field 31
  Until 20:21,                            !- Field 32
  1,                                      !- Field 33
  Until 22:35,                            !- Field 34
  0,                                      !- Field 35
  Until 22:36,                            !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 4:02,                            !- Field 41
  0,                                      !- Field 42
  Until: 4:03,                            !- Field 43
  1,                                      !- Field 44
  Until 6:42,                             !- Field 45
  0,                                      !- Field 46
  Until 6:43,                             !- Field 47
  1,                                      !- Field 48
  Until 20:24,                            !- Field 49
  0,                                      !- Field 50
  Until 20:25,                            !- Field 51
  1,                                      !- Field 52
  Until 22:20,                            !- Field 53
  0,                                      !- Field 54
  Until 22:21,                            !- Field 55
  1,                                      !- Field 56
  Until 24:00,                            !- Field 57
  0,                                      !- Field 58
  For: Fridays,                           !- Field 59
  Until: 4:02,                            !- Field 60
  0,                                      !- Field 61
  Until: 4:03,                            !- Field 62
  1,                                      !- Field 63
  Until 6:42,                             !- Field 64
  0,                                      !- Field 65
  Until 6:43,                             !- Field 66
  1,                                      !- Field 67
  Until 18:25,                            !- Field 68
  0,                                      !- Field 69
  Until 18:26,                            !- Field 70
  1,                                      !- Field 71
  Until 23:40,                            !- Field 72
  0,                                      !- Field 73
  Until 23:41,                            !- Field 74
  1,                                      !- Field 75
  Until 24:00,                            !- Field 76
  0,                                      !- Field 77
  For: Saturdays,                         !- Field 78
  Until: 8:50,                            !- Field 79
  0,                                      !- Field 80
  Until: 8:52,                            !- Field 81
  1,                                      !- Field 82
  Until 12:40,                            !- Field 83
  0,                                      !- Field 84
  Until 12:41,                            !- Field 85
  1,                                      !- Field 86
  Until 23:10,                            !- Field 87
  0,                                      !- Field 88
  Until 23:11,                            !- Field 89
  1,                                      !- Field 90
  Until 24:00,                            !- Field 91
  0,                                      !- Field 92
  For: Sundays,                           !- Field 93
  Until: 8:10,                            !- Field 94
  0,                                      !- Field 95
  Until: 8:11,                            !- Field 96
  1,                                      !- Field 97
  Until: 10:08,                           !- Field 98
  0,                                      !- Field 99
  Until: 10:09,                           !- Field 100
  1,                                      !- Field 101
  Until 18:22,                            !- Field 102
  0,                                      !- Field 103
  Until 18:23,                            !- Field 104
  1,                                      !- Field 105
  Until 21:55,                            !- Field 106
  0,                                      !- Field 107
  Until 21:56,                            !- Field 108
  1,                                      !- Field 109
  Until 24:00,                            !- Field 110
  0,                                      !- Field 111
  For: AllOtherDays,                      !- Field 112
  Until 24:00,                            !- Field 113
  0;                                      !- Field 114

OS:Schedule:Compact,
  {fdfb5f91-1f40-4d2f-8b1a-d7e9327a76d9}, !- Handle
  MonthlyAveFloorTemp,                    !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  21.88,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  21.87,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  21.87,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  21.87,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.87,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.87,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.88,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.88,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  21.88,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.89,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.88,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  21.88;                                  !- Field 48

OS:Schedule:Compact,
  {cfed38fc-9f7d-47bc-9a6a-dbf701af981e}, !- Handle
  MonthlyAveWallSurfaceTemp,              !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  19.40,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  19.68,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.04,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.41,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.14,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.62,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.88,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.89,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  21.61,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.14,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.42,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  19.87;                                  !- Field 48

OS:Schedule:Compact,
  {b2c8143b-84ac-4e21-bba8-bd3c52b5e3b3}, !- Handle
  Screen Porch Transmittance,             !- Name
  {b8f4a8b7-70ef-4708-9f23-6084e58a9a2a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:Schedule:Compact,
  {22096a51-256a-409b-a6fe-f9d3d9a89ae9}, !- Handle
  Shower,                                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:10,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:33,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:38,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:41,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:46,                            !- Field 13
  1,                                      !- Field 14
  Until: 18:08,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:16,                           !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:05,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:10,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:33,                            !- Field 26
  0,                                      !- Field 27
  Until: 6:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 6:43,                            !- Field 30
  0,                                      !- Field 31
  Until: 6:48,                            !- Field 32
  1,                                      !- Field 33
  Until: 21:46,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:54,                           !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:05,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:10,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:33,                            !- Field 45
  0,                                      !- Field 46
  Until: 6:38,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:08,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:16,                           !- Field 51
  1,                                      !- Field 52
  Until 24:00,                            !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:05,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:10,                            !- Field 58
  1,                                      !- Field 59
  Until: 6:33,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:38,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:44,                            !- Field 64
  0,                                      !- Field 65
  Until: 6:49,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:10,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:18,                           !- Field 70
  1,                                      !- Field 71
  Until 24:00,                            !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 9:00,                            !- Field 75
  0,                                      !- Field 76
  Until: 9:08,                            !- Field 77
  1,                                      !- Field 78
  Until: 10:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 10:05,                           !- Field 81
  1,                                      !- Field 82
  Until: 20:05,                           !- Field 83
  0,                                      !- Field 84
  Until: 20:10,                           !- Field 85
  1,                                      !- Field 86
  Until 24:00,                            !- Field 87
  0,                                      !- Field 88
  For: Sundays,                           !- Field 89
  Until: 9:00,                            !- Field 90
  0,                                      !- Field 91
  Until: 9:05,                            !- Field 92
  1,                                      !- Field 93
  Until: 10:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 10:05,                           !- Field 96
  1,                                      !- Field 97
  Until: 14:00,                           !- Field 98
  0,                                      !- Field 99
  Until: 14:05,                           !- Field 100
  1,                                      !- Field 101
  Until: 18:10,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:Schedule:Compact,
  {364384e6-6a2f-4737-a33a-46e71dcde842}, !- Handle
  Shower Latent Fraction,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .005655;                                !- Field 4

OS:Schedule:Compact,
  {f7186f99-2757-4d50-93c1-4297777358b9}, !- Handle
  Shower Sensible Fraction,               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .2127;                                  !- Field 4

OS:Schedule:Compact,
  {824d01d9-fddc-4bca-b354-2b67b9fa213d}, !- Handle
  Showers Temp Schedule,                  !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  38.9;                                   !- Field 4

OS:Schedule:Compact,
  {715ec2b9-2f12-49f7-b92e-0ebb109766d7}, !- Handle
  Sink Latent Fraction,                   !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .00127;                                 !- Field 4

OS:Schedule:Compact,
  {e50f5772-05ce-405d-b77a-268ce62d2554}, !- Handle
  Sink Sensible Fraction,                 !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .09869;                                 !- Field 4

OS:Schedule:Compact,
  {90678a70-cca0-4d7c-95f1-74563301a86c}, !- Handle
  Sinks and Showers Temp Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  38.9;                                   !- Field 4

OS:Schedule:Compact,
  {920d1c95-71e2-4dec-82d8-d1274367dbe5}, !- Handle
  Sinks Temp Schedule,                    !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  37.7;                                   !- Field 4

OS:Schedule:Compact,
  {e570d8d5-c45e-4d7f-a1ed-865bd030fd48}, !- Handle
  Solar Pumps Availability,               !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 8/23,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/03,                          !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:Schedule:Compact,
  {7dfb4324-7049-46fc-b467-6a4e1beb1074}, !- Handle
  Tempered Setpoint Temp Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  75.7;                                   !- Field 4

OS:Schedule:Compact,
  {ef0ea1af-0039-404a-abf2-066edc61c1ab}, !- Handle
  Washers Temp Schedule,                  !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Schedule:Constant,
  {19bad7b6-09b6-4e99-ba40-78be92a24a50}, !- Handle
  Always On Discrete,                     !- Name
  {bd743253-b959-41f6-9a08-fc338dd78919}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Handle
  Hot Water Temperature Default,          !- Name
  {ea9daa24-19fc-40c6-b7da-7f863c2ec35f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Handle
  Hot Water Temperature Default 1,        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Handle
  Hot Water Temperature Default 2,        !- Name
  {ffe5f8ee-a74c-4020-9dac-016280fa1f9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a3185549-e52f-4c40-aa67-c6253fd63a22}, !- Handle
  Hot Water Temperature Summer Design Day, !- Name
  {ea9daa24-19fc-40c6-b7da-7f863c2ec35f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {31f78aea-79c6-4444-b772-96d2ef48ed03}, !- Handle
  Hot Water Temperature Summer Design Day 1, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f7a91907-c6b8-47bd-97a2-c9cfae1a7977}, !- Handle
  Hot Water Temperature Summer Design Day 2, !- Name
  {ffe5f8ee-a74c-4020-9dac-016280fa1f9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {58210cd7-6f48-4c6d-876f-489da19e01d1}, !- Handle
  Hot Water Temperature Winter Design Day, !- Name
  {ea9daa24-19fc-40c6-b7da-7f863c2ec35f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {20e28d75-e8d9-4467-86f6-7c1f71d29f20}, !- Handle
  Hot Water Temperature Winter Design Day 1, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {012e36e7-ea8f-43fc-9815-c7e2644e1eca}, !- Handle
  Hot Water Temperature Winter Design Day 2, !- Name
  {ffe5f8ee-a74c-4020-9dac-016280fa1f9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Handle
  Schedule Day 1,                         !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0999984741211;                       !- Value Until Time 1

OS:Schedule:Day,
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Handle
  Schedule Day 12,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Handle
  Schedule Day 13,                        !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Handle
  Schedule Day 15,                        !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Handle
  Schedule Day 16,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Handle
  Schedule Day 17,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Handle
  Schedule Day 18,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Handle
  Schedule Day 19,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Handle
  Schedule Day 2,                         !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11.960000038147;                        !- Value Until Time 1

OS:Schedule:Day,
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Handle
  Schedule Day 20,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Handle
  Schedule Day 21,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Handle
  Schedule Day 22,                        !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Handle
  Schedule Day 4,                         !- Name
  {beace7d8-338b-4d52-b499-0cd2ff13ffcc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Handle
  Schedule Day 5,                         !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Handle
  Schedule Day 6,                         !- Name
  {7d2ed5e6-5d2f-44da-8d33-60502988b02c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Handle
  Water Heater Ambient Temperature Default, !- Name
  {834266b4-40ad-4760-815c-32a3f599e37d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Handle
  Water Heater Ambient Temperature Default 1, !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Handle
  Water Heater Ambient Temperature Default 2, !- Name
  {f7a08f88-574a-4ce3-b01b-009e43a4422a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Handle
  Water Heater Ambient Temperature Default 3, !- Name
  {90d71053-8924-4318-8b4b-0845cf760f70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Handle
  Water Heater Ambient Temperature Default 4, !- Name
  {ff3c622a-3b2a-4f6d-be5c-46557bcbf479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Handle
  Water Heater Ambient Temperature Default 5, !- Name
  {667f42dd-ac93-40bb-8e03-eee333b369ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Handle
  Water Heater Ambient Temperature Default 6, !- Name
  {ad792bcb-2e60-4193-8db4-52f5ca0ec917}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Handle
  Water Heater Setpoint Temperature Default, !- Name
  {834266b4-40ad-4760-815c-32a3f599e37d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Handle
  Water Heater Setpoint Temperature Default 1, !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Handle
  Water Heater Stratified Setpoint Temperature Default, !- Name
  {f7a08f88-574a-4ce3-b01b-009e43a4422a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Handle
  Water Heater Stratified Setpoint Temperature Default 1, !- Name
  {90d71053-8924-4318-8b4b-0845cf760f70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Week,
  {3159c307-ff05-43ff-99d2-d8a4991bd454}, !- Handle
  Compressor Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Sunday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Monday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Tuesday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Wednesday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Thursday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Friday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Saturday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- Holiday Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- SummerDesignDay Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- WinterDesignDay Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}, !- CustomDay1 Schedule:Day Name
  {ed03805d-96d7-4dbd-9f0b-2f34e954b1bc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {7f57c75a-8871-4ed2-96e3-f97c9f42bbc8}, !- Handle
  Compressor Setpoint Temp,               !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ad4cc45d-d6ea-4ec0-a885-e7db29e9ec94}, !- Handle
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Sunday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Monday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Tuesday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Wednesday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Thursday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Friday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Saturday Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- Holiday Schedule:Day Name
  {a3185549-e52f-4c40-aa67-c6253fd63a22}, !- SummerDesignDay Schedule:Day Name
  {58210cd7-6f48-4c6d-876f-489da19e01d1}, !- WinterDesignDay Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}, !- CustomDay1 Schedule:Day Name
  {9028d782-cc63-477d-a2ba-47d59185f8f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a0db1c15-7f9b-4f57-a1b6-58889a419241}, !- Handle
  Hot Water Temperature,                  !- Name
  {ea9daa24-19fc-40c6-b7da-7f863c2ec35f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {5f0b4875-2071-449f-a70a-d05d5705ef59}, !- Handle
  Hot Water Temperature 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Sunday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Monday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Tuesday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Wednesday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Thursday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Friday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Saturday Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- Holiday Schedule:Day Name
  {31f78aea-79c6-4444-b772-96d2ef48ed03}, !- SummerDesignDay Schedule:Day Name
  {20e28d75-e8d9-4467-86f6-7c1f71d29f20}, !- WinterDesignDay Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}, !- CustomDay1 Schedule:Day Name
  {37306256-fa0d-46ae-bec0-a647e933451d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {0a2120ca-dd93-4f6b-b2d5-e9462cc99fea}, !- Handle
  Hot Water Temperature 1,                !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8af06a6d-c1e3-476e-8ec4-526fd8fe1ae1}, !- Handle
  Hot Water Temperature 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Sunday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Monday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Tuesday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Wednesday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Thursday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Friday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Saturday Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- Holiday Schedule:Day Name
  {f7a91907-c6b8-47bd-97a2-c9cfae1a7977}, !- SummerDesignDay Schedule:Day Name
  {012e36e7-ea8f-43fc-9815-c7e2644e1eca}, !- WinterDesignDay Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}, !- CustomDay1 Schedule:Day Name
  {7cb891cc-aa1a-4fa8-91b5-3209e8e1b321}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {7098b84e-385b-447a-a61e-d52bb286ef48}, !- Handle
  Hot Water Temperature 2,                !- Name
  {ffe5f8ee-a74c-4020-9dac-016280fa1f9b}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {d3e659d3-8b95-4378-9efc-6666737cb450}, !- Handle
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Name
  ,                                       !- Schedule Rendering Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Sunday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Monday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Tuesday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Wednesday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Thursday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Friday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Saturday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- Holiday Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- SummerDesignDay Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- WinterDesignDay Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}, !- CustomDay1 Schedule:Day Name
  {9b007d15-131d-4c09-8097-a1faae430eab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {4c001360-b64d-42b1-b75d-52030a14a210}, !- Handle
  HPWH Setpoint,                          !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c37d5dda-b281-4002-8661-2f431c615bad}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Sunday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Monday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Tuesday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Wednesday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Thursday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Friday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Saturday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- Holiday Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- SummerDesignDay Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- WinterDesignDay Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}, !- CustomDay1 Schedule:Day Name
  {42066a3f-2200-4022-b7ac-73a32990dd3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {3bf44add-5c94-4cf0-a678-4e9e8634c30e}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {60e4f759-a6a1-4f67-96b1-2aeb47182f4c}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Sunday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Monday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Tuesday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Wednesday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Thursday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Friday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Saturday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- Holiday Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- SummerDesignDay Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- WinterDesignDay Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}, !- CustomDay1 Schedule:Day Name
  {b5484b5f-e39a-436b-9cc4-33057df279f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {496a7fdc-e636-4086-b287-54154435506e}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f94d0c11-a8b9-4231-9f20-f7422a0a34d4}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Sunday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Monday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Tuesday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Wednesday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Thursday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Friday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Saturday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- Holiday Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- SummerDesignDay Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- WinterDesignDay Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}, !- CustomDay1 Schedule:Day Name
  {e979b391-e4f9-4dd5-860a-2d324aff6688}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1fe85ec2-4e31-444e-9b9d-4d64eb020e93}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 1, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {272b4da9-e7c7-40df-816e-fc09d5cdbf57}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Sunday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Monday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Tuesday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Wednesday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Thursday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Friday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Saturday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- Holiday Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- SummerDesignDay Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- WinterDesignDay Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}, !- CustomDay1 Schedule:Day Name
  {1a0b40c1-4645-4d12-bafb-3dea923a10a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {9674a6a3-2818-4095-847f-9981f2ccec59}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 2, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {235f74ec-45ff-41c0-afae-0538cf4bf142}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 3 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Sunday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Monday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Tuesday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Wednesday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Thursday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Friday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Saturday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- Holiday Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- SummerDesignDay Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- WinterDesignDay Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}, !- CustomDay1 Schedule:Day Name
  {bf4bb647-3595-4b20-baad-2570483e7ea2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {d8d988cb-aa9a-478b-bbf1-c4b19e50518d}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 3, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {3838c444-bbb0-4c28-a50c-732d9ef6825f}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 4 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Sunday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Monday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Tuesday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Wednesday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Thursday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Friday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Saturday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- Holiday Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- SummerDesignDay Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- WinterDesignDay Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}, !- CustomDay1 Schedule:Day Name
  {0454fca2-87ab-419e-95ba-018777a99a6a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {3c7207df-8e21-48af-ae70-4ecadea2b4aa}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 4, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {0c046b48-3970-498d-8e8d-488bb93fffa6}, !- Handle
  Inlet Air Humidity Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Sunday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Monday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Tuesday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Wednesday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Thursday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Friday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Saturday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- Holiday Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- SummerDesignDay Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- WinterDesignDay Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}, !- CustomDay1 Schedule:Day Name
  {82f86cee-32fb-4043-9496-33150998b2f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {7af860da-8ec8-4cec-ba7f-777a9e330879}, !- Handle
  Inlet Air Humidity,                     !- Name
  {7d2ed5e6-5d2f-44da-8d33-60502988b02c}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ed8f8776-2ca3-4975-9ec6-07ee07131c7b}, !- Handle
  Inlet Air Mixer Fraction Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Sunday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Monday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Tuesday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Wednesday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Thursday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Friday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Saturday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- Holiday Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- SummerDesignDay Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- WinterDesignDay Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}, !- CustomDay1 Schedule:Day Name
  {2e4f1e4f-3f1d-4858-bcdd-4ac606deaeca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {ca7b1972-8597-4bd0-a577-f0de652e2e06}, !- Handle
  Inlet Air Mixer Fraction,               !- Name
  {beace7d8-338b-4d52-b499-0cd2ff13ffcc}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {b7ee5f19-aef5-4450-a73b-e0f130eee881}, !- Handle
  Inlet Air Temp Week Rule - Jan1-Dec31,  !- Name
  ,                                       !- Schedule Rendering Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Sunday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Monday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Tuesday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Wednesday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Thursday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Friday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Saturday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- Holiday Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- SummerDesignDay Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- WinterDesignDay Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}, !- CustomDay1 Schedule:Day Name
  {9bd63c8e-8f5a-430f-b89c-82c9c4a85d63}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {8ebacd6e-2286-4460-a125-186d7c77090f}, !- Handle
  Inlet Air Temp,                         !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {cd459050-4a17-4293-b573-909552c1a80b}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Sunday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Monday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Tuesday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Wednesday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Thursday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Friday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Saturday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- Holiday Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- SummerDesignDay Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- WinterDesignDay Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}, !- CustomDay1 Schedule:Day Name
  {c70461fa-387f-45ec-a172-c598879e55c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {3d0d4639-fd51-404d-b7fa-3628dbeaca17}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {b8187d60-3287-462f-9f42-eb9dce436276}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {d82fc92e-8eac-47ac-93e8-0716b70dfc6d}, !- Handle
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Sunday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Monday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Tuesday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Wednesday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Thursday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Friday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Saturday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- Holiday Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- SummerDesignDay Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- WinterDesignDay Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}, !- CustomDay1 Schedule:Day Name
  {f550b18c-3177-494c-9f2b-f3b33a01479d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {5f8a6c89-d99a-4d19-b7c4-2d80a2e9ff41}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {18912d65-fe06-4107-9871-39e486e54598}, !- Handle
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Sunday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Monday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Tuesday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Wednesday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Thursday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Friday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Saturday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- Holiday Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- SummerDesignDay Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- WinterDesignDay Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}, !- CustomDay1 Schedule:Day Name
  {e74657f4-5832-480e-af8f-c7261999ac34}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {3c899e53-8af9-47a1-9591-f7edc036d301}, !- Handle
  Water Heater Ambient Temperature,       !- Name
  {834266b4-40ad-4760-815c-32a3f599e37d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {dd6719cc-c219-4ffd-9efa-c5c0784a5323}, !- Handle
  Water Heater Ambient Temperature 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Sunday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Monday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Tuesday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Wednesday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Thursday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Friday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Saturday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- Holiday Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- SummerDesignDay Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- WinterDesignDay Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}, !- CustomDay1 Schedule:Day Name
  {0fd607fd-b609-434e-a417-05814fbace7e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {9a3b966a-9fc4-482b-be92-490562e007fa}, !- Handle
  Water Heater Ambient Temperature 1,     !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {7e27f8ab-1804-407c-85d2-02e3ccc3b860}, !- Handle
  Water Heater Ambient Temperature 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Sunday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Monday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Tuesday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Wednesday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Thursday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Friday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Saturday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- Holiday Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- SummerDesignDay Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- WinterDesignDay Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}, !- CustomDay1 Schedule:Day Name
  {e2de4b1d-df63-4a59-989d-5039a34a45b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {62782a0e-3756-4e2f-bcc4-84c16f6b778a}, !- Handle
  Water Heater Ambient Temperature 2,     !- Name
  {f7a08f88-574a-4ce3-b01b-009e43a4422a}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {79a04803-3de2-4dea-8be6-5b85aa0c0e3f}, !- Handle
  Water Heater Ambient Temperature 3 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Sunday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Monday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Tuesday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Wednesday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Thursday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Friday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Saturday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- Holiday Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- SummerDesignDay Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- WinterDesignDay Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}, !- CustomDay1 Schedule:Day Name
  {71818d1b-6499-4817-bce7-f0b6a18272e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {dfa06a94-195f-4003-a172-8000f87637a8}, !- Handle
  Water Heater Ambient Temperature 3,     !- Name
  {90d71053-8924-4318-8b4b-0845cf760f70}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {865cf2f7-5790-4ccd-8167-89bb1fb1ac13}, !- Handle
  Water Heater Ambient Temperature 4 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Sunday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Monday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Tuesday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Wednesday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Thursday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Friday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Saturday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- Holiday Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- SummerDesignDay Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- WinterDesignDay Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}, !- CustomDay1 Schedule:Day Name
  {9e0ef44c-c53e-47d3-ac6f-41195d8c1671}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {df2e98f3-fac1-4b5f-bf25-c09ae4528751}, !- Handle
  Water Heater Ambient Temperature 4,     !- Name
  {ff3c622a-3b2a-4f6d-be5c-46557bcbf479}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {b82101a6-bb68-4c52-8dd1-0dc919d31f9d}, !- Handle
  Water Heater Ambient Temperature 5 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Sunday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Monday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Tuesday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Wednesday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Thursday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Friday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Saturday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- Holiday Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- SummerDesignDay Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- WinterDesignDay Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}, !- CustomDay1 Schedule:Day Name
  {063b9d6e-19af-4d96-8a78-1ddc5cde2dbf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {ca95e836-faf2-4a37-8e47-07ab6b0f7ce2}, !- Handle
  Water Heater Ambient Temperature 5,     !- Name
  {667f42dd-ac93-40bb-8e03-eee333b369ef}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8af692ff-bd3f-4df4-8b26-32ee595220aa}, !- Handle
  Water Heater Ambient Temperature 6 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Sunday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Monday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Tuesday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Wednesday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Thursday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Friday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Saturday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- Holiday Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- SummerDesignDay Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- WinterDesignDay Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}, !- CustomDay1 Schedule:Day Name
  {cc26d4de-01ab-4996-af88-559b3aab2589}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {355d808b-6bc9-4ade-ae8d-89a859ed2f9e}, !- Handle
  Water Heater Ambient Temperature 6,     !- Name
  {ad792bcb-2e60-4193-8db4-52f5ca0ec917}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {2261e4f2-e40c-421e-a7cc-2e60c648f45e}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Sunday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Monday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Tuesday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Wednesday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Thursday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Friday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Saturday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- Holiday Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- SummerDesignDay Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- WinterDesignDay Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}, !- CustomDay1 Schedule:Day Name
  {cd159982-8dcc-4c1c-97a2-38b1bf78c3c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {81f29cca-69e9-440e-ae11-80ca7a1e7b01}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {165b18be-c9d1-4c48-92e0-a6b591536e31}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Sunday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Monday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Tuesday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Wednesday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Thursday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Friday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Saturday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- Holiday Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- SummerDesignDay Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- WinterDesignDay Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}, !- CustomDay1 Schedule:Day Name
  {f2583bbf-e6fe-4b9c-9725-afd99ce297a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {0bd9a88c-439d-4d94-8a9d-9af47ab82ec9}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint, !- Name
  {45d8fc78-f3f3-4505-9561-92b990ab3979}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {d52995b5-6eaf-477d-a9b8-1a6e75fed5d9}, !- Handle
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Sunday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Monday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Tuesday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Wednesday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Thursday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Friday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Saturday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- Holiday Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- SummerDesignDay Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- WinterDesignDay Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}, !- CustomDay1 Schedule:Day Name
  {2f6cfe91-89fb-4306-a0d1-130581c6cdda}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {5fa4664c-3d39-4c7f-89f3-cbb30c659ff0}, !- Handle
  Water Heater Setpoint Temperature,      !- Name
  {834266b4-40ad-4760-815c-32a3f599e37d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {eb069251-6f56-40d8-b6e7-b8643a54d609}, !- Handle
  Water Heater Setpoint Temperature 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Sunday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Monday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Tuesday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Wednesday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Thursday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Friday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Saturday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- Holiday Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- SummerDesignDay Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- WinterDesignDay Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}, !- CustomDay1 Schedule:Day Name
  {f14cb1d7-ef7d-4dc3-b7d3-a250e1d94ac5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {145b6349-1184-488f-a6ca-5a3f0de5c46f}, !- Handle
  Water Heater Setpoint Temperature 1,    !- Name
  {4bc63e1d-7220-4293-af1a-28f3aeb91258}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {03dae504-b07f-4aa0-a7a1-050b55095b91}, !- Handle
  Water Heater Stratified Setpoint Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Sunday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Monday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Tuesday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Wednesday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Thursday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Friday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Saturday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- Holiday Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- SummerDesignDay Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- WinterDesignDay Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}, !- CustomDay1 Schedule:Day Name
  {ca166a3f-07c3-4b01-b854-960962086835}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {6d9c18fe-6453-42b6-97b8-b2550d7aa781}, !- Handle
  Water Heater Stratified Setpoint Temperature, !- Name
  {f7a08f88-574a-4ce3-b01b-009e43a4422a}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {5ae35275-b1a9-427b-af60-b624cfe56a82}, !- Handle
  Water Heater Stratified Setpoint Temperature 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Sunday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Monday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Tuesday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Wednesday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Thursday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Friday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Saturday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- Holiday Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- SummerDesignDay Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- WinterDesignDay Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}, !- CustomDay1 Schedule:Day Name
  {49af50d0-c9c8-460a-b393-e4831d083eac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {f63754ec-aff6-47c1-8fc0-f83f71432928}, !- Handle
  Water Heater Stratified Setpoint Temperature 1, !- Name
  {90d71053-8924-4318-8b4b-0845cf760f70}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {22f611ff-90b5-49d3-b019-a06387d3877a}, !- Handle
  Water Mains Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Sunday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Monday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Tuesday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Wednesday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Thursday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Friday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Saturday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- Holiday Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- SummerDesignDay Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- WinterDesignDay Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}, !- CustomDay1 Schedule:Day Name
  {158ea5cb-e77d-4d5c-b7e3-31d9a20211ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {37eff6bb-e16d-4bc9-9d13-f071ed591f03}, !- Handle
  Water Mains Temperature,                !- Name
  {41bf1b92-c3ad-42c1-a2b3-76ce7decb8b1}; !- Schedule Type Limits Name

OS:Schedule:Constant,
  {69b3c787-d5e0-4a77-99ba-68a5f945f5ac}, !- Handle
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {221b40f8-2eca-4b9f-8347-b33fd9a904ea}, !- Handle
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Cubic,
  {9ed7ba52-3f1e-4e4d-bc11-24fddc49d5fb}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f946ddd9-72f9-44f8-9b1d-f1eac31a37b3}, !- Handle
  Curve Cubic 6,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d9cb57fa-40eb-48f6-954f-abe6621fd190}, !- Handle
  Curve Cubic 4,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6139d748-8dac-4d8b-bb48-eb29406959a1}, !- Handle
  Curve Cubic 7,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {42f7a2f1-d932-4455-9dff-e59e89dba27b}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0a5061aa-98bb-4813-99f2-4584360bdeb0}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e5a7390-9d01-4d60-b9fa-bf7434d03638}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4eb91fe0-4aca-44c6-938a-5d72f22cfb4b}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c33c05e-e158-407d-9aef-b0c932acce9c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d508cf2-1603-4161-9665-6318c8a06615}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {95fbd510-eb49-4f2a-a45b-a71db2ce5782}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fef990d-b980-4493-aa71-35fa65f4d3d1}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {deae6bd1-4c09-4fd2-b09c-3d20df188c0f}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:ShadingSurface,
  {2571e7d2-bf5f-4bf6-9cbb-48937dd8d401}, !- Handle
  Solar Panel 3-5,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.82096470759482, 2.74538051783353, 7.6418936936175, !- X,Y,Z Vertex 1 {m}
  5.82096470759482, 1.26609295908354, 7.1487978407005, !- X,Y,Z Vertex 2 {m}
  6.86693670759482, 1.26609309014653, 7.1487974475115, !- X,Y,Z Vertex 3 {m}
  6.86693670759482, 2.74538064889653, 7.64189330042851; !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {f1955f71-883f-4792-a5f7-1d637e8a8e30}, !- Handle
  {2b99d2b9-146c-43bf-b770-c70e9c7bbc4e}, !- Name
  *,                                      !- Key Value
  PV Generator DC Energy,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ShadingSurface,
  {0027233a-0770-41b8-b11f-d008898cb003}, !- Handle
  Solar Panel 1-1,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.43387670759482, 5.80034191471753, 8.6602139715725, !- X,Y,Z Vertex 1 {m}
  1.43387670759482, 4.32105416058253, 8.1671187048105, !- X,Y,Z Vertex 2 {m}
  2.47984870759483, 4.32105416058253, 8.1671187048105, !- X,Y,Z Vertex 3 {m}
  2.47984870759483, 5.80034191471753, 8.6602139715725; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5450c3ef-75c2-405c-be7d-bd1cc86a77a9}, !- Handle
  Solar Panel 1-2,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53064870759483, 5.80034189005853, 8.66021404554951, !- X,Y,Z Vertex 1 {m}
  2.53064870759483, 4.32105413592353, 8.16711877878851, !- X,Y,Z Vertex 2 {m}
  3.57662070759483, 4.32105413592353, 8.16711877878851, !- X,Y,Z Vertex 3 {m}
  3.57662070759483, 5.80034189005853, 8.66021404554951; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {036cf36f-8ac7-4dbd-b6e5-197408c275d8}, !- Handle
  Solar Panel 1-3,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.62742070759483, 5.80034179266153, 8.6602143377405, !- X,Y,Z Vertex 1 {m}
  3.62742070759483, 4.32105403852653, 8.16711907097951, !- X,Y,Z Vertex 2 {m}
  4.67339270759483, 4.32105403852653, 8.16711907097951, !- X,Y,Z Vertex 3 {m}
  4.67339270759483, 5.80034179266153, 8.6602143377405; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70541d56-42d6-4f65-8e4d-1b21f0a3edc1}, !- Handle
  Solar Panel 1-4,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.72419270759483, 5.80034170324353, 8.66021460599651, !- X,Y,Z Vertex 1 {m}
  4.72419270759483, 4.32105414449353, 8.16711875307951, !- X,Y,Z Vertex 2 {m}
  5.77016470759482, 4.32105427555653, 8.16711835989051, !- X,Y,Z Vertex 3 {m}
  5.77016470759482, 5.80034183430653, 8.6602142128075; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4f7bfcd2-d1a8-49dd-a755-4abdbe8d63e8}, !- Handle
  Solar Panel 1-5,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.82096470759482, 5.80034189921753, 8.6602140180715, !- X,Y,Z Vertex 1 {m}
  5.82096470759482, 4.32105434046753, 8.1671181651555, !- X,Y,Z Vertex 2 {m}
  6.86693670759482, 4.32105447153053, 8.1671177719665, !- X,Y,Z Vertex 3 {m}
  6.86693670759482, 5.80034203028053, 8.6602136248825; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0cad036c-6a63-4282-b3c1-611a48e0c455}, !- Handle
  Solar Panel 1-6,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.91773670759482, 5.80034180831353, 8.66021429078551, !- X,Y,Z Vertex 1 {m}
  6.91773670759482, 4.32105424956353, 8.16711843786851, !- X,Y,Z Vertex 2 {m}
  7.96370870759483, 4.32105438062653, 8.1671180446795, !- X,Y,Z Vertex 3 {m}
  7.96370870759483, 5.80034193937653, 8.6602138975965; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fd812713-7845-4d7f-9c4e-4cb7f2be1bd4}, !- Handle
  Solar Panel 1-7,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.01450870759483, 5.80034184435553, 8.6602141826585, !- X,Y,Z Vertex 1 {m}
  8.01450870759483, 4.32105428560553, 8.1671183297415, !- X,Y,Z Vertex 2 {m}
  9.06048070759483, 4.32105441666853, 8.1671179365525, !- X,Y,Z Vertex 3 {m}
  9.06048070759483, 5.80034197541853, 8.66021378946951; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10555622-4172-4543-883b-e2052007a4fd}, !- Handle
  Solar Panel 1-8,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11128070759483, 5.80034185090853, 8.6602141629995, !- X,Y,Z Vertex 1 {m}
  9.11128070759483, 4.32105429215853, 8.16711831008251, !- X,Y,Z Vertex 2 {m}
  10.1572527075948, 4.32105442322153, 8.16711791689351, !- X,Y,Z Vertex 3 {m}
  10.1572527075948, 5.80034198197153, 8.66021376981051; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e939238e-a6e0-4504-a291-09c7ca28f0cd}, !- Handle
  Solar Panel 2-1,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.43387670759482, 4.27286121970553, 8.1510538223045, !- X,Y,Z Vertex 1 {m}
  1.43387670759482, 2.79357346557053, 7.6579585555425, !- X,Y,Z Vertex 2 {m}
  2.47984870759483, 2.79357346557053, 7.6579585555425, !- X,Y,Z Vertex 3 {m}
  2.47984870759483, 4.27286121970553, 8.1510538223045; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ae0fb28d-a837-4ef3-8d33-b1d9a3090660}, !- Handle
  Solar Panel 2-2,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53064870759483, 4.27286119504653, 8.1510538962825, !- X,Y,Z Vertex 1 {m}
  2.53064870759483, 2.79357344091153, 7.6579586295205, !- X,Y,Z Vertex 2 {m}
  3.57662070759483, 2.79357344091153, 7.6579586295205, !- X,Y,Z Vertex 3 {m}
  3.57662070759483, 4.27286119504653, 8.1510538962825; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e353477-0cc3-401f-b17d-8f1a211a5494}, !- Handle
  Solar Panel 2-3,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.62742070759483, 4.27286109764953, 8.15105418847351, !- X,Y,Z Vertex 1 {m}
  3.62742070759483, 2.79357334351453, 7.6579589217115, !- X,Y,Z Vertex 2 {m}
  4.67339270759483, 2.79357334351453, 7.6579589217115, !- X,Y,Z Vertex 3 {m}
  4.67339270759483, 4.27286109764953, 8.15105418847351; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92499c47-1468-4e70-93a9-117c884894d3}, !- Handle
  Solar Panel 2-4,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.72419270759483, 4.27286100823153, 8.1510544567285, !- X,Y,Z Vertex 1 {m}
  4.72419270759483, 2.79357344948153, 7.65795860381251, !- X,Y,Z Vertex 2 {m}
  5.77016470759482, 2.79357358054453, 7.65795821062351, !- X,Y,Z Vertex 3 {m}
  5.77016470759482, 4.27286113929453, 8.1510540635395; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02d7b90a-2a20-4eb1-92a5-22faf820d46d}, !- Handle
  Solar Panel 2-5,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.82096470759482, 4.27286120420553, 8.15105386880451, !- X,Y,Z Vertex 1 {m}
  5.82096470759482, 2.79357364545553, 7.6579580158875, !- X,Y,Z Vertex 2 {m}
  6.86693670759482, 2.79357377651853, 7.6579576226985, !- X,Y,Z Vertex 3 {m}
  6.86693670759482, 4.27286133526853, 8.1510534756155; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c136fc1-30bc-41a6-aaea-e448a460f27e}, !- Handle
  Solar Panel 2-6,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.91773670759482, 4.27286111330154, 8.15105414151751, !- X,Y,Z Vertex 1 {m}
  6.91773670759482, 2.79357355455153, 7.6579582886015, !- X,Y,Z Vertex 2 {m}
  7.96370870759483, 2.79357368561453, 7.6579578954125, !- X,Y,Z Vertex 3 {m}
  7.96370870759483, 4.27286124436453, 8.1510537483285; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab0501a7-505c-4954-a7a7-b1e9ce47c70f}, !- Handle
  Solar Panel 2-7,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.01450870759483, 4.27286114934353, 8.1510540333905, !- X,Y,Z Vertex 1 {m}
  8.01450870759483, 2.79357359059353, 7.6579581804745, !- X,Y,Z Vertex 2 {m}
  9.06048070759483, 2.79357372165653, 7.65795778728551, !- X,Y,Z Vertex 3 {m}
  9.06048070759483, 4.27286128040653, 8.15105364020151; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cbd6d4f1-a8ba-41fb-bec4-d7174217e297}, !- Handle
  Solar Panel 2-8,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11128070759483, 4.27286115589655, 8.15105401373143, !- X,Y,Z Vertex 1 {m}
  9.11128070759483, 2.79357359714751, 7.65795816081459, !- X,Y,Z Vertex 2 {m}
  10.1572527075948, 2.79357372821055, 7.65795776762543, !- X,Y,Z Vertex 3 {m}
  10.1572527075948, 4.2728612869605, 8.15105362054258; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8496e8b-f9bb-48e9-ba24-b4eb43e51c21}, !- Handle
  Solar Panel 3-1,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.43387670759482, 2.74538053333353, 7.64189364711751, !- X,Y,Z Vertex 1 {m}
  1.43387670759482, 1.26609277919853, 7.14879838035551, !- X,Y,Z Vertex 2 {m}
  2.47984870759483, 1.26609277919853, 7.14879838035551, !- X,Y,Z Vertex 3 {m}
  2.47984870759483, 2.74538053333353, 7.64189364711751; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {47d4a67e-1958-4d91-9393-5bfed73a55cb}, !- Handle
  Solar Panel 3-2,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53064870759483, 2.74538050867453, 7.64189372109551, !- X,Y,Z Vertex 1 {m}
  2.53064870759483, 1.26609275453954, 7.1487984543335, !- X,Y,Z Vertex 2 {m}
  3.57662070759483, 1.26609275453954, 7.1487984543335, !- X,Y,Z Vertex 3 {m}
  3.57662070759483, 2.74538050867453, 7.64189372109551; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {967ad06a-77f2-49b0-8e60-e33015507727}, !- Handle
  Solar Panel 3-3,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.62742070759483, 2.74538041127753, 7.6418940132865, !- X,Y,Z Vertex 1 {m}
  3.62742070759483, 1.26609265714253, 7.1487987465245, !- X,Y,Z Vertex 2 {m}
  4.67339270759483, 1.26609265714253, 7.1487987465245, !- X,Y,Z Vertex 3 {m}
  4.67339270759483, 2.74538041127753, 7.6418940132865; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {854817f2-bc3e-46cb-be82-b0d5d607898f}, !- Handle
  Solar Panel 3-4,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.72419270759483, 2.74538032185953, 7.64189428154151, !- X,Y,Z Vertex 1 {m}
  4.72419270759483, 1.26609276310954, 7.1487984286255, !- X,Y,Z Vertex 2 {m}
  5.77016470759482, 1.26609289417253, 7.14879803543651, !- X,Y,Z Vertex 3 {m}
  5.77016470759482, 2.74538045292253, 7.64189388835251; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a45b4e3e-3a30-4942-92d5-dba84070a339}, !- Handle
  Solar Panel 3-6,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.91773670759482, 2.74538042692953, 7.6418939663305, !- X,Y,Z Vertex 1 {m}
  6.91773670759482, 1.26609286817953, 7.1487981134145, !- X,Y,Z Vertex 2 {m}
  7.96370870759483, 1.26609299924253, 7.1487977202255, !- X,Y,Z Vertex 3 {m}
  7.96370870759483, 2.74538055799253, 7.6418935731415; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b52a2068-6587-442e-85dc-955fae029d2a}, !- Handle
  Solar Panel 3-7,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.01450870759483, 2.74538046297153, 7.6418938582035, !- X,Y,Z Vertex 1 {m}
  8.01450870759483, 1.26609290422153, 7.1487980052875, !- X,Y,Z Vertex 2 {m}
  9.06048070759483, 1.26609303528453, 7.1487976120985, !- X,Y,Z Vertex 3 {m}
  9.06048070759483, 2.74538059403453, 7.64189346501451; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {abaa7ab6-ae63-4830-998c-33f9ed539bdf}, !- Handle
  Solar Panel 4-1,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.43387670759482, 1.21789983832154, 7.13273349784951, !- X,Y,Z Vertex 1 {m}
  1.43387670759482, -0.261387915812467, 6.6396382310885, !- X,Y,Z Vertex 2 {m}
  2.47984870759483, -0.261387915812467, 6.6396382310885, !- X,Y,Z Vertex 3 {m}
  2.47984870759483, 1.21789983832154, 7.13273349784951; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ed81601d-4c8c-4fb9-bc84-753a0a559fd3}, !- Handle
  Solar Panel 4-2,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.53064870759483, 1.21789981366253, 7.13273357182751, !- X,Y,Z Vertex 1 {m}
  2.53064870759483, -0.26138794047247, 6.6396383050665, !- X,Y,Z Vertex 2 {m}
  3.57662070759483, -0.26138794047247, 6.6396383050665, !- X,Y,Z Vertex 3 {m}
  3.57662070759483, 1.21789981366253, 7.13273357182751; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {54d6a5ac-38e5-4f02-8ac8-cf177112efb1}, !- Handle
  Solar Panel 4-3,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.62742070759483, 1.21789971626553, 7.1327338640185, !- X,Y,Z Vertex 1 {m}
  3.62742070759483, -0.261388037869472, 6.6396385972575, !- X,Y,Z Vertex 2 {m}
  4.67339270759483, -0.261388037869472, 6.6396385972575, !- X,Y,Z Vertex 3 {m}
  4.67339270759483, 1.21789971626553, 7.1327338640185; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {960fa581-0f23-4709-9d19-dbcaa088590a}, !- Handle
  Solar Panel 4-4,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.72419270759485, 1.21789970083014, 7.13273391032665, !- X,Y,Z Vertex 1 {m}
  4.72419270759485, -0.26138805330487, 6.63963864356565, !- X,Y,Z Vertex 2 {m}
  5.77016470759485, -0.26138805330487, 6.63963864356565, !- X,Y,Z Vertex 3 {m}
  5.77016470759485, 1.21789970083014, 7.13273391032665; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f08852be-e81d-4641-a4fe-b93d595178a4}, !- Handle
  Solar Panel 4-5,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.82096470759482, 1.21789982282254, 7.1327335443495, !- X,Y,Z Vertex 1 {m}
  5.82096470759482, -0.26138773592747, 6.6396376914325, !- X,Y,Z Vertex 2 {m}
  6.86693670759482, -0.261387604864471, 6.63963729824351, !- X,Y,Z Vertex 3 {m}
  6.86693670759482, 1.21789995388553, 7.1327331511605; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28971241-88fc-4461-b5a9-ac3697ee07a5}, !- Handle
  Solar Panel 4-6,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.91773670759482, 1.21789973191753, 7.13273381706351, !- X,Y,Z Vertex 1 {m}
  6.91773670759482, -0.261387826832472, 6.6396379641465, !- X,Y,Z Vertex 2 {m}
  7.96370870759483, -0.261387695769464, 6.6396375709575, !- X,Y,Z Vertex 3 {m}
  7.96370870759483, 1.21789986298053, 7.1327334238745; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0ad3b19e-64a2-4b08-b3f6-3cb37690de34}, !- Handle
  Solar Panel 4-7,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.01450870759483, 1.21789976795951, 7.13273370893658, !- X,Y,Z Vertex 1 {m}
  8.01450870759483, -0.261387790790449, 6.63963785601944, !- X,Y,Z Vertex 2 {m}
  9.06048070759483, -0.26138765972649, 6.63963746283059, !- X,Y,Z Vertex 3 {m}
  9.06048070759483, 1.21789989902256, 7.13273331574743; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc93d1a7-fcba-4a38-9284-580104ff72ad}, !- Handle
  Solar Panel 4-8,                        !- Name
  ,                                       !- Construction Name
  {64f901e0-3882-4700-83d3-1100955d6f58}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.11128070759483, 1.21789977451353, 7.1327336892765, !- X,Y,Z Vertex 1 {m}
  9.11128070759483, -0.261387784236469, 6.63963783636051, !- X,Y,Z Vertex 2 {m}
  10.1572527075948, -0.26138765317347, 6.6396374431715, !- X,Y,Z Vertex 3 {m}
  10.1572527075948, 1.21789990557654, 7.1327332960875; !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {9d1d3abe-480f-44c7-99ce-7b899fffdfd1}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns DB=>MWB, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a5020dd-bdc5-4b12-a6c9-7b23adf455f3}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns DP=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0b4191ae-ff00-4162-9e8c-07a941c938c5}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns Enth=>MDB, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  78000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee8bbfc5-1c57-4b4e-9765-59f23d548c25}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns WB=>MDB, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {30219318-c705-4fb2-ab60-91213887a94f}, !- Handle
  Washington Dc Dulles IntL Ar Ann Htg 99.6% Condns DB, !- Name
  -11.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {78db0a77-8620-4d16-8517-2f321e4d0a81}, !- Handle
  Washington Dc Dulles IntL Ar Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  0.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  0.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  11.2,                                   !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4cfc815b-2266-417b-b938-b57b8063b23e}, !- Handle
  Washington Dc Dulles IntL Ar Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -9,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Curve:Biquadratic,
  {d675bad3-363b-4bc4-9e78-d28a364f494f}, !- Handle
  Energy Factor Fraction,                 !- Name
  -2.743752887,                           !- Coefficient1 Constant
  0.114491512,                            !- Coefficient2 x
  -0.001456831,                           !- Coefficient3 x**2
  0.053860412,                            !- Coefficient4 y
  -0.000244965,                           !- Coefficient5 y**2
  -0.000362021,                           !- Coefficient6 x*y
  4.444,                                  !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fb766a87-ea03-4624-a9f2-88a3f29ee87e}, !- Handle
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2e110519-5bc0-4076-8395-9c5150468e38}, !- Handle
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {7f44d3cc-ac78-407a-ba16-248e7c8d21c3}, !- Handle
  OS:Curve:Biquadratic 13,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {cee563cd-4996-40de-b8f9-750c87fa5098}, !- Handle
  OS:Curve:Biquadratic 14,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {421c8a26-e9d3-4657-8855-da97422e17ea}, !- Handle
  OS:Curve:Biquadratic 15,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8018f58b-6e13-468d-a16b-805987dcd82d}, !- Handle
  OS:Curve:Biquadratic 16,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e9c2e20b-01e8-4626-b215-7838e74ba40e}, !- Handle
  OS:Curve:Biquadratic 18,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {e041bc5a-62e3-4a8e-aead-9d12f83d6b42}, !- Handle
  OS:Curve:Biquadratic 19,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8135e9a0-31e1-47d7-879b-1294f54c6b4c}, !- Handle
  OS:Curve:Biquadratic 20,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {adc935d6-8659-4e86-9841-40485a98629f}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil Cap-FT, !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {96090bb9-05c3-4fbe-9550-8ff3984c9bc9}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil EIR-FT, !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {70f35cbc-9250-495d-9a9f-c7bf37124979}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil DefrCap-FT, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {62bc893b-264f-4754-bd60-0522be2190f3}, !- Handle
  Test Waste Heat-FT,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {20005d89-c6c6-4aed-aa98-448958cc5b56}, !- Handle
  Water Removal Rate Fraction,            !- Name
  -1.281357458,                           !- Coefficient1 Constant
  0.032064893,                            !- Coefficient2 x
  -0.000280794,                           !- Coefficient3 x**2
  0.028356002,                            !- Coefficient4 y
  -0.000134939,                           !- Coefficient5 y**2
  0.000271496,                            !- Coefficient6 x*y
  4.444,                                  !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7d9ce2d5-856a-473b-8fc1-751c6fa5b428}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7bfeb8fa-b4cc-424f-963f-68ebca426c6c}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil Cap-FF, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {aa6227eb-7c28-4add-975b-1c5e0dd38586}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil Cap-FT, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e6410986-0e14-45a6-b736-141a1775dade}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil EIR-FT, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {78a716c0-7773-44e6-8a6a-0e475bacf3c8}, !- Handle
  Cool Coil - Speed 2 PLF,                !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {28928163-5844-45c0-bee1-e929fc307ec9}, !- Handle
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {47461c63-a049-4358-9144-2469e7252e69}, !- Handle
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fc93b0dc-1d96-4e14-9dcb-414e7731e833}, !- Handle
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e3b914a9-2e34-46d9-8075-b7d2b6b7d876}, !- Handle
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2337ba88-2d28-480e-9431-709c1acdec78}, !- Handle
  OS:Curve:Quadratic 17,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9e9a5859-2bf0-497d-8ea6-d376e8c8abf3}, !- Handle
  OS:Curve:Quadratic 18,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {33e5de37-1f93-4e96-9b76-0c861dca10b3}, !- Handle
  OS:Curve:Quadratic 21,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4c5e3b59-ad2b-4758-b992-e49755aabeb4}, !- Handle
  OS:Curve:Quadratic 22,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5605014b-7fe2-402c-8021-b147020418a2}, !- Handle
  OS:Curve:Quadratic 23,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dfdb458a-fb83-4aaf-b765-e0aff0e18f31}, !- Handle
  OS:Curve:Quadratic 24,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b2978218-7c8b-458b-948b-14f3f4f0598c}, !- Handle
  OS:Curve:Quadratic 25,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ca903dd0-bdcf-4cd7-be34-c09a29d18f4a}, !- Handle
  OS:Curve:Quadratic 26,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c3af5720-5412-4481-a4b2-0a970008c5b2}, !- Handle
  OS:Curve:Quadratic 27,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {bacd74ae-5e96-4ef2-839c-a2a623197176}, !- Handle
  OS:Curve:Quadratic 28,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ae4d87a5-8081-4bdb-b3b6-c531d2f6a0cc}, !- Handle
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ed2e66fd-44f4-4140-8f64-eb54ce10dab2}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil EIR-FF, !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce489cf8-a415-43b8-9a63-0aca9a91da45}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil PLF, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d65c1aff-50e5-4d3e-821a-8953de634883}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil EIR-FF, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fa1ac7e5-2449-43a9-83ff-47c53ac6ee8b}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil PLF, !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e1d69fd1-9127-45d2-a021-151f0bf050ba}, !- Handle
  Waste Heat,                             !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  0;                                      !- Maximum Value of x

OS:Output:Variable,
  {c1773bbf-06d0-4937-9197-4f938a16d6ac}, !- Handle
  {e64063b0-a36e-4dbb-9544-ddfcf942cb9a}, !- Name
  *,                                      !- Key Value
  Pump Electric Power,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc0678a3-3571-4964-ae70-a4befdcfa07e}, !- Handle
  {25ff84e7-e420-45c9-9ad3-cb1252cdc73d}, !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {135b3081-b631-46fd-83b9-cdfa12c763cb}, !- Handle
  {3cebd936-8480-4bfa-8627-c8a99110e3ec}, !- Name
  *,                                      !- Key Value
  Water Heater Tank Temperature,          !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {230f33a6-943c-48f2-bb3f-cf367e4fc06e}, !- Handle
  {28cc06b0-8098-4c7e-8083-fb52b0059308}, !- Name
  *,                                      !- Key Value
  Solar Collector Heat Transfer Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {15aa43d0-c1fe-4b36-8c7a-752996c5efe3}, !- Handle
  {0c66640a-811d-44f0-bc30-5e47fa0b3d9a}, !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3083bf05-18f9-4161-8684-baf63ced8401}, !- Handle
  {c1cbee0a-01a6-4f4a-8413-4f5e150cbdf8}, !- Name
  *,                                      !- Key Value
  Water Heater Runtime Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b7ca9e6-0965-4569-84d2-029f08d3aea4}, !- Handle
  {64869dfc-531c-467d-a803-f769350ba824}, !- Name
  *,                                      !- Key Value
  Water Heater Source Side Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {860f585e-5452-4c29-9917-afa90fee8747}, !- Handle
  {d52e4a80-e195-4aab-9ef8-2d47ef0738ba}, !- Name
  *,                                      !- Key Value
  Water Heater Source Side Outlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ed0969a0-eb97-4a9c-8672-cf13dcfa2a70}, !- Handle
  {b26fdfa5-3434-40f2-8c80-b47974c5bdc7}, !- Name
  *,                                      !- Key Value
  Water Heater Use Side Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69113736-e3c8-4ca7-adc6-f17a234b79af}, !- Handle
  {54133c42-4847-4e03-8c8c-3e6f474367a6}, !- Name
  *,                                      !- Key Value
  Water Heater Use Side Outlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Compact,
  {9a4f79ca-a1ec-4c95-b414-54667c7dbfd3}, !- Handle
  pv_script always On,                    !- Name
  {bf06630d-cafa-4388-9bf6-3fea7c112e5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Output:Variable,
  {e1604ddc-04c9-414b-9cb0-b77e94822172}, !- Handle
  {9fb9d788-8872-4c35-b1b5-c0587272d7fe}, !- Name
  *,                                      !- Key Value
  PV Generator DC Power,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {beddfccb-cf12-4e39-b487-9feb0d5b18cb}, !- Handle
  {fd1c419a-fec8-4014-9eb9-62b72369f7a6}, !- Name
  *,                                      !- Key Value
  Inverter AC Energy Output,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5625cd7a-67cd-499e-9fde-145b251b940c}, !- Handle
  {51eeec95-9ce8-43f2-a315-c04841734505}, !- Name
  *,                                      !- Key Value
  Inverter AC Power Output,               !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c46ee971-b3af-4e08-b198-35fafac8d141}, !- Handle
  {22807554-8fe1-4821-b59a-3b7a4a0dcb5a}, !- Name
  *,                                      !- Key Value
  PV Array Efficiency,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9ab51408-b39f-405d-9cc1-2584a7ea9544}, !- Handle
  Photovoltaic:ElectricityProduced,       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Variable,
  {3b6127b1-de4b-43ec-a379-aea030899a42}, !- Handle
  {9df51a3d-4022-4872-8e2b-cab105a439e8}, !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {f4b82727-90dd-416d-b2d1-ee2e6d6d053d}, !- Handle
  {74acfb5d-5fcd-4b12-b2f9-1b50f743d56e}, !- Name
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af23bdfb-24f4-446c-8e3b-9f254b9461d4}, !- Handle
  {16beb3d7-5903-4a2c-b555-c72e45ead536}, !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56d3ee95-154d-4525-8db4-e0afcb099578}, !- Handle
  Gas:Facility,                           !- Name
  Daily,                                  !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {6e4309e2-3cbd-495a-8c91-c697bc23cbae}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep,                               !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {00f3b2c1-490f-4cc2-9f23-632e2da4d020}, !- Handle
  Electricity:Facility,                   !- Name
  Daily,                                  !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {52dac9ee-1e6e-434d-8b01-1518f94917a3}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep,                               !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {cfa5adb8-2f47-41a8-aba0-589cb76ffb1a}, !- Handle
  DistrictCooling:Facility,               !- Name
  Timestep,                               !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b06b804e-43c8-47fe-ae91-527755042178}, !- Handle
  DistrictHeating:Facility,               !- Name
  Timestep,                               !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Facility,
  {3e636f0c-d9e7-4fdd-994c-55999a22a47d}; !- Handle

OS:Rendering:Color,
  {6ca1eac0-3c0c-4997-bb14-d1f603e6920a}, !- Handle
  Rendering Color 1,                      !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecdbe60d-462a-4bf7-ae50-dda032ccb3f1}, !- Handle
  Rendering Color 2,                      !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21fcb60d-1377-434c-ac8b-14ee02b85f8f}, !- Handle
  Rendering Color 3,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ba7b802-1f46-4f6b-8043-5a458d669bc8}, !- Handle
  Rendering Color 4,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14563344-0636-4b67-8306-0e24d0d2fbe9}, !- Handle
  Rendering Color 5,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79a656c6-f829-4f66-a16b-90947604b0f8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e94c0a2-6ca6-489e-a5c5-94a29ee827f1}, !- Handle
  Rendering Color 7,                      !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac652097-18a6-43d3-8660-e8269ee0f1e9}, !- Handle
  Rendering Color 8,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3c2f0e-343a-49c4-905b-297fda012563}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {de792672-b771-4fb0-827d-a237aa1fd185}, !- Handle
  Rendering Color 10,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3000a4e0-f15b-45fd-84dc-da61fbfba56e}, !- Handle
  Rendering Color 11,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42fce8f1-f637-41f6-9851-a1a7d5cd442e}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec3ee9e-2164-4be6-adbc-b763908b5e07}, !- Handle
  Rendering Color 13,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0056dd84-aee1-4bb7-b605-4cbe3b5f0036}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b7d03d-2656-4a73-9b08-c93af5c91014}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {26d77589-e9e5-4eae-9faf-fe7352948d26}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7efdee9d-14e0-406f-8a0f-8cdc362da8c7}, !- Handle
  Rendering Color 17,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36f8ce64-6f8c-4468-91e3-dffc736b7943}, !- Handle
  Rendering Color 18,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e92693c-e156-4f14-b9ae-e282602be3d8}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb8dca87-3220-4b08-bdca-db29fe0679f8}, !- Handle
  Rendering Color 20,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb642030-024b-45f2-913d-b9556bceadc4}, !- Handle
  Rendering Color 21,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecc65ba-f09c-4168-b3a0-94198a2e735f}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d996f20e-1c63-4dcd-85af-b739e43efbe6}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fa8f4859-0d5b-4554-8bba-75137cd88558}, !- Handle
  Rendering Color 24,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3e22f31-f8c0-4aa4-a442-2daead1aaf24}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbea85ef-4141-4c0a-86f2-c06493c55f10}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {414cbc9f-e32e-411c-8e3b-1bdbecb65637}, !- Handle
  Rendering Color 27,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc05a744-1d57-4409-9ab5-7d8b01f1a554}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f7cc4812-5bae-43eb-8ab5-5408abd8a42b}, !- Handle
  Rendering Color 29,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c981ef8-c2ff-4f33-bba4-2c086ef6dd87}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9643a7e-4faf-418c-8ed7-3a00ecb84699}, !- Handle
  Rendering Color 31,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35d23e0b-a30e-4ad9-ba25-ac550c49e235}, !- Handle
  Rendering Color 32,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

