  {4e51cfdd-0dc9-452d-97c2-ba0e1ad1d5e2}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil EIR-FF, !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ShadingSurface,
  {7780283f-10ee-42a7-85bf-b855e4199843}, !- Handle
  166,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.004384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.004384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd4c9a7-4a3f-43d6-aeff-b7330b4a5be5}, !- Handle
  First.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 2.8956,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b56ec8-1c96-4192-ba42-9afd9b6515d9}, !- Handle
  Basement.A.East.Wall.3,                 !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 28.942054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 35.038054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Material,
  {31580888-c9d8-4c44-9623-d5bc5e744f37}, !- Handle
  7/8" T&G Floor Sheathing,               !- Name
  MediumSmooth,                           !- Roughness
  0.022225,                               !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {91059a0a-123e-43bf-8112-23ec13408987}, !- Handle
  40,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  11.2491519703727, -2.159, 2.70192500000001, !- X,Y,Z Vertex 2 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.02844775, -1.85361599999993, 2.70192500000083; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {7b3de50e-c4f2-4a7a-8b03-e7c9af43cf1a}, !- Handle
  Parent B - Zone 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {ec73a5db-2f7f-4ae6-a954-29795cffaeb5}, !- Handle
  Parent B - Zone 1,                      !- Name
  {7b3de50e-c4f2-4a7a-8b03-e7c9af43cf1a}, !- People Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {39f4140a-c77a-4723-9c2a-485419bb0d86}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {39f4140a-c77a-4723-9c2a-485419bb0d86}, !- Handle
  Occupancy - Parent B - Zone 1,          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 7:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 8:30,                            !- Field 9
  1,                                      !- Field 10
  Until: 18:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 19:15,                           !- Field 15
  1,                                      !- Field 16
  Until: 22:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:30,                            !- Field 24
  1,                                      !- Field 25
  Until: 7:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:30,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 6:30,                            !- Field 39
  1,                                      !- Field 40
  Until: 7:00,                            !- Field 41
  0,                                      !- Field 42
  Until: 8:30,                            !- Field 43
  1,                                      !- Field 44
  Until: 18:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 22:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Fridays,                           !- Field 51
  Until: 6:00,                            !- Field 52
  0,                                      !- Field 53
  Until: 6:30,                            !- Field 54
  1,                                      !- Field 55
  Until: 7:00,                            !- Field 56
  0,                                      !- Field 57
  Until: 8:30,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 23:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 24:00,                           !- Field 64
  0,                                      !- Field 65
  For: Saturdays,                         !- Field 66
  Until: 8:15,                            !- Field 67
  0,                                      !- Field 68
  Until: 10:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 11:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 14:30,                           !- Field 73
  1,                                      !- Field 74
  Until: 17:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 18:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 19:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 23:30,                           !- Field 81
  1,                                      !- Field 82
  Until: 24:00,                           !- Field 83
  0,                                      !- Field 84
  For: Sundays,                           !- Field 85
  Until: 8:15,                            !- Field 86
  0,                                      !- Field 87
  Until: 10:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 11:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 14:30,                           !- Field 92
  1,                                      !- Field 93
  Until: 17:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 22:00,                           !- Field 96
  1,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until 24:00,                            !- Field 101
  0;                                      !- Field 102

OS:ShadingSurface,
  {a41a4a5e-2606-4d95-af1e-9ae31dceb0f0}, !- Handle
  112,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 7.316013, 5.7912,              !- X,Y,Z Vertex 1 {m}
  -12.827, 4.982388, 3.846513,            !- X,Y,Z Vertex 2 {m}
  -4.29260000000235, 4.982388, 3.846513,  !- X,Y,Z Vertex 3 {m}
  -4.2926, 7.316013, 5.7912;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cfa9765a-0d19-4cfc-a86c-ef110144e9e0}, !- Handle
  110,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 4.982388, 3.846513,            !- X,Y,Z Vertex 1 {m}
  -12.827, 5.039469, 3.643377,            !- X,Y,Z Vertex 2 {m}
  -12.827, 2.794001, 2.871938,            !- X,Y,Z Vertex 3 {m}
  -12.827, 2.794001, 2.697692,            !- X,Y,Z Vertex 4 {m}
  -12.827, 2.286813, 2.697692,            !- X,Y,Z Vertex 5 {m}
  -12.827, 2.286813, 2.938992;            !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {2b44d99b-5ba6-4b0c-8746-79e016027a77}, !- Handle
  123,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.206499, 5.309184, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.206499, 5.156784, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.156784, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.309184, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f0ca572-44cb-4c67-a4af-5d919374f846}, !- Handle
  157,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.132394, 7.769875, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.057276, 7.898815, 2.513013,          !- X,Y,Z Vertex 2 {m}
  -1.131381, 8.028339, 2.513013,          !- X,Y,Z Vertex 3 {m}
  -1.280605, 8.028924, 2.513013,          !- X,Y,Z Vertex 4 {m}
  -1.355724, 7.899984, 2.513013,          !- X,Y,Z Vertex 5 {m}
  -1.281618, 7.77046, 2.513013;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {e404e6a1-d3fc-4ad4-9a27-1ddebe5a085d}, !- Handle
  260,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 3.554831,              !- X,Y,Z Vertex 3 {m}
  13.6906, 3.960015, 5.186652;            !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {0287eef8-9236-4258-a280-c8934860e51f}, !- Handle
  {8b6bb2fe-b938-4f8e-820a-12101c04f0ee}; !- Name

OS:ShadingSurface,
  {cc99b72b-b020-4e86-9448-269d91b33ef0}, !- Handle
  Solar Thermal Panel 1,                  !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.238453, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  1.238453, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  3.310077, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  3.310077, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc652f7e-ccec-4dc8-aed7-6994e8baac78}, !- Handle
  Basement.B.East.Wall.2,                 !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ecf718-8989-46ef-8990-a76efe6c2fd5}, !- Handle
  Second.Roof.Southwest.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -36.603023, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -36.603023, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bcc5ef1d-d62a-4636-818f-2e2a610f3785}, !- Handle
  Attic Floor Assembly - Living Room,     !- Name
  {346098c5-5719-4ac8-88c9-9cafddd142c4}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Layer 1
  {4f24e9e9-2e21-41f1-a5c4-b0bd7b3b9521}; !- Layer 2

OS:Schedule:Compact,
  {47b86b83-e0ab-4f7e-b24f-c81117b42431}, !- Handle
  HVACTemplate-Always 1,                  !- Name
  {76a2ceb6-5c3b-494e-aea7-72104b066e8d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {5f733880-60ca-4a18-8f60-95be92f1b8d3}, !- Handle
  Availability - BA - Cooling,            !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:ShadingSurface,
  {46759c4a-2695-4aef-a229-ff529e49d00c}, !- Handle
  220,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 7.747584, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 7.747584, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cbfe8886-cde3-43cd-b359-d1cf637c381e}, !- Handle
  36,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.555046, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.555046, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.479928, -1.701216, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.479928, -1.701216, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac9e226d-fe71-4c5d-bee7-c8a65cd2ec1f}, !- Handle
  240,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  7.2898, 15.43685, 3.095625;             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c6887bcd-adb8-4385-bd36-5bca14f8b83a}, !- Handle
  Basement Floor Assembly,                !- Name
  {bff55cbe-dcfc-41f7-9c71-a239398a26f9}, !- Surface Rendering Name
  {9a7396a4-008d-4d4f-8d23-371c92240626}, !- Layer 1
  {5be9d659-7140-4776-9c44-e8233191c890}, !- Layer 2
  {3ba52fd8-f70b-4efa-9381-0fdb39f92a14}, !- Layer 3
  {cb99d006-25e5-4538-a418-2b12677f36ad}, !- Layer 4
  {ae98ca00-0613-4f7a-9dc9-6887b666f89c}; !- Layer 5

OS:Material:NoMass,
  {9a7396a4-008d-4d4f-8d23-371c92240626}, !- Handle
  Filter Fabric,                          !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5be9d659-7140-4776-9c44-e8233191c890}, !- Handle
  4" Stone Pad,                           !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.7,                                    !- Conductivity {W/m-K}
  1602,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cb99d006-25e5-4538-a418-2b12677f36ad}, !- Handle
  6 MIL Polyethethylene Vapor Barrier,    !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae98ca00-0613-4f7a-9dc9-6887b666f89c}, !- Handle
  4" Concrete Slab with Wire Mesh and Hydronic Tubing, !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {68af7fea-f400-4358-949d-b274e00b5325}, !- Handle
  F26E33,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 3.538414, 7.539646,            !- X,Y,Z Vertex 1 {m}
  11.2522, 2.39029, 7.156938,             !- X,Y,Z Vertex 2 {m}
  10.6426, -0.0253999999999961, 6.35254;  !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {dc8bfffe-8bbc-4efe-be07-37c7c19c9856}, !- Handle
  274,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.9954, 0.056829, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.2522, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d78f626-c74d-46b6-9390-b27fef8f1661}, !- Handle
  5,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.85361600000001, 2.55181999999973, !- X,Y,Z Vertex 1 {m}
  -0.02844725, -1.85361600000006, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.85361600000001, 2.51372,  !- X,Y,Z Vertex 3 {m}
  0.276353, -1.85361599999995, 2.51372;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a02dc98a-3471-4376-b11c-ffe7f10c9730}, !- Handle
  162,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.131381, 5.285139, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.131381, 5.285139, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.280605, 5.285724, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.280605, 5.285724, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63e144f4-68ff-4c0c-aee0-2c860794e15e}, !- Handle
  32,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028447970371877, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  -0.333248, -2.159, 2.941637,            !- X,Y,Z Vertex 2 {m}
  -0.333248, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.028448, -2.159, 2.701925;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567a28c0-e932-408d-b20b-0f17e80c8eaa}, !- Handle
  Attic.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.873266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -44.873266, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -44.873266, 7.761942, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {be243667-2db4-41c1-8217-bf27b9f00e40}, !- Handle
  167,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 5.309184, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 5.309184, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237d6561-5e2a-442e-a2dc-7aee162b3276}, !- Handle
  Basement.B.East.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 23.608054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {291c5084-9a31-468e-8b8f-d9f473887a3b}, !- Handle
  Curling Iron Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  85,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {efbf6b60-92d7-4287-aa36-c33a298e3c5a}, !- Handle
  Curling Iron,                           !- Name
  {291c5084-9a31-468e-8b8f-d9f473887a3b}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {a4c53a21-6b1b-4cbc-8881-33d2e23ee99b}, !- Schedule Name
  ,                                       !- Multiplier
  Bathroom - MELs;                        !- End-Use Subcategory

OS:Schedule:Compact,
  {a4c53a21-6b1b-4cbc-8881-33d2e23ee99b}, !- Handle
  Curling Iron,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:38,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:40,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:38,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:40,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:38,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:40,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:38,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:40,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 10:09,                           !- Field 31
  0,                                      !- Field 32
  Until: 10:11,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 10:09,                           !- Field 38
  0,                                      !- Field 39
  Until: 10:11,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {1931cd04-6d30-48e9-a80d-bf7d868582ab}, !- Handle
  42,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.665657, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.740776, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  7.66667, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  7.517446, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  7.442328, -1.701216, 2.5146,            !- X,Y,Z Vertex 5 {m}
  7.516433, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {6127483b-c577-4ff0-966e-7bdb6390dde1}, !- Handle
  226,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a8e3e787-34cd-47b0-9b22-58d9bd8d7445}, !- Handle
  Heating On/Off Schedule,                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 08/31,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ShadingSurface,
  {dff1ea71-a394-477d-9c6a-38cc335c1db5}, !- Handle
  211,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.3589, 5.3086, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.3589, 5.3086, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {acfa9a6f-79c2-48ab-a52d-4ab75e584990}, !- Handle
  105,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 2.794001, 2.903719,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 2.794001, 2.697692,            !- X,Y,Z Vertex 2 {m}
  -4.2926000000012, 2.794001, 2.697692,   !- X,Y,Z Vertex 3 {m}
  -4.29260000000035, 2.794001, 2.903715;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c6d7205-ff91-4354-aa43-da7d53a47d72}, !- Handle
  Solar Panel 4-1,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.11139089043933, 1.21789983832154, -3.65422449146109, !- X,Y,Z Vertex 1 {m}
  -5.11139089043933, -0.261387915812464, -4.1473197582221, !- X,Y,Z Vertex 2 {m}
  -4.06541889043932, -0.261387915812464, -4.1473197582221, !- X,Y,Z Vertex 3 {m}
  -4.06541889043932, 1.21789983832154, -3.65422449146109; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dab688c9-5cc1-4a84-bfc5-48a8716acedc}, !- Handle
  848513,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.307993;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b28c974f-c4dc-4a61-b90f-ba82322f2262}, !- Handle
  212,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.355724, 5.156784, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.355724, 5.156784, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.281618, 5.02726, 0.163513,           !- X,Y,Z Vertex 3 {m}
  -1.281618, 5.02726, 2.513013;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53194577-336b-4802-a362-4a6fee0254da}, !- Handle
  Solar Thermal Panel 3,                  !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.686501, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  5.686501, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  7.758125, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  7.758125, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b9ae8e75-a729-4a0d-bb6a-a62eabe2c053}, !- Handle
  67,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.66667, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  7.66667, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  7.517446, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.517446, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3a66b791-57de-4b6f-b3bd-c264b1f9abb1}, !- Handle
  106,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 10.210801, 3.135619,           !- X,Y,Z Vertex 1 {m}
  -4.5974, 10.210801, 2.697692,           !- X,Y,Z Vertex 2 {m}
  -4.2926, 10.210801, 2.697692,           !- X,Y,Z Vertex 3 {m}
  -4.2926, 10.210801, 3.135619;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70e0cad6-99aa-48c1-bff1-12b8eedfbe70}, !- Handle
  First.South.Wall.1.Window.1,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.651971, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  0.651971, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  1.566371, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  1.566371, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cb315bc-2194-4d9f-92d7-bbe6d9fb8ac2}, !- Handle
  Solar Panel 2-1,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.11139089043933, 4.27286121970553, -2.6359041670061, !- X,Y,Z Vertex 1 {m}
  -5.11139089043933, 2.79357346557053, -3.1289994337681, !- X,Y,Z Vertex 2 {m}
  -4.06541889043932, 2.79357346557053, -3.1289994337681, !- X,Y,Z Vertex 3 {m}
  -4.06541889043932, 4.27286121970553, -2.6359041670061; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d5ef5818-6900-40b1-aa85-eda797de3933}, !- Handle
  CA3F05,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 2 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  11.557, 15.43685, 3.095625;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9b2436-be0f-4663-b87b-bb8a975e9047}, !- Handle
  Patio.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 3.220508296846;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {86e17ed5-3913-40a7-9b8f-d85c2da63a62}, !- Handle
  D83488,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 15.0622, 3.018932549165,        !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  7.2898, 15.0622, 2.8956;                !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d3c29e1b-d727-46ea-a645-69423c884a00}, !- Handle
  118,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000693, 5.07932141579225, 3.67311376498476, !- X,Y,Z Vertex 1 {m}
  -4.29259999999676, 2.79400088660211, 2.90371533682226, !- X,Y,Z Vertex 2 {m}
  -4.59740000000359, 2.79400111339792, 2.90371866317763, !- X,Y,Z Vertex 3 {m}
  -4.5973999999861, 5.07932043301052, 3.6731166841119; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {72bf3ffd-b28f-400d-b562-77f7660f2e4e}, !- Handle
  First Floor Assembly,                   !- Name
  {71ca14a4-4634-4dd2-b984-6c143caeed0d}, !- Surface Rendering Name
  {31580888-c9d8-4c44-9623-d5bc5e744f37}; !- Layer 1

OS:ShadingSurface,
  {066f5d11-d451-42cc-bf71-d633a357d6f4}, !- Handle
  95,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 2.794001, 2.871938,            !- X,Y,Z Vertex 1 {m}
  -12.827, 2.794001, 2.697692,            !- X,Y,Z Vertex 2 {m}
  -12.5222, 2.794001, 2.697692,           !- X,Y,Z Vertex 3 {m}
  -12.5222, 2.794001, 2.871938;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ef124929-3f89-4f2c-b964-33af85cf804f}, !- Handle
  11,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.198057, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.198057, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  0.273176, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.273176, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f60691e-3b86-42c4-a9c7-2dd78c1daa27}, !- Handle
  Second.South.Wall.1.Window.2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.215661, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -34.215661, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -33.237761, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -33.237761, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ccebad90-df1c-4ad7-83c6-e62dd84c2b9c}, !- Handle
  233,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbd34c7-a390-4ff1-8309-2c8fcf5a1f5f}, !- Handle
  Basement.East.Egress.Window.Wall,       !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 32.847304, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 32.847304, -2.06375,        !- X,Y,Z Vertex 2 {m}
  -74.190141, 34.079204, -2.06375,        !- X,Y,Z Vertex 3 {m}
  -74.190141, 34.079204, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ca69078-d2a6-447d-82ca-fc15aaf80178}, !- Handle
  126,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.156784, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.416299, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.416299, 5.156784, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {411576d9-a498-45ad-b586-8f8a5b3402c7}, !- Handle
  150,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 8.0518, 0.125413,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -1.3589, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -1.3589, 8.0518, 0.125413;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c16c9290-f5e9-4967-9b9e-4f5a47a0e87c}, !- Handle
  18,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844775, -1.85361599999994, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  -0.02844725, -1.85361600000006, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  11.24915275, -1.85361600000005, 2.55181999999917, !- X,Y,Z Vertex 3 {m}
  11.24915225, -1.85361599999992, 2.70192500000083; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc3c969c-8d9f-45b8-aaac-e233c01aaaf7}, !- Handle
  D02748,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000001664, 0.273457897542354, 3.54054112294917, !- X,Y,Z Vertex 1 {m}
  -0.028448, 0.074277, 3.471871,          !- X,Y,Z Vertex 2 {m}
  -0.333255, 0.074277, 3.471871;          !- X,Y,Z Vertex 3 {m}

OS:Schedule:Compact,
  {527f738d-76b3-412f-a6dc-438cf19f1b50}, !- Handle
  HRV Boost for Shower,                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:10,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:33,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:38,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:41,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:46,                            !- Field 13
  1,                                      !- Field 14
  Until: 18:08,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:16,                           !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:05,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:10,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:33,                            !- Field 26
  0,                                      !- Field 27
  Until: 6:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 6:43,                            !- Field 30
  0,                                      !- Field 31
  Until: 6:48,                            !- Field 32
  1,                                      !- Field 33
  Until: 21:46,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:54,                           !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:05,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:10,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:33,                            !- Field 45
  0,                                      !- Field 46
  Until: 6:38,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:08,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:16,                           !- Field 51
  1,                                      !- Field 52
  Until 24:00,                            !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:05,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:10,                            !- Field 58
  1,                                      !- Field 59
  Until: 6:33,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:38,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:44,                            !- Field 64
  0,                                      !- Field 65
  Until: 6:49,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:10,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:18,                           !- Field 70
  1,                                      !- Field 71
  Until 24:00,                            !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 9:00,                            !- Field 75
  0,                                      !- Field 76
  Until: 9:08,                            !- Field 77
  1,                                      !- Field 78
  Until: 10:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 10:05,                           !- Field 81
  1,                                      !- Field 82
  Until: 20:05,                           !- Field 83
  0,                                      !- Field 84
  Until: 20:10,                           !- Field 85
  1,                                      !- Field 86
  Until 24:00,                            !- Field 87
  0,                                      !- Field 88
  For: Sundays,                           !- Field 89
  Until: 9:00,                            !- Field 90
  0,                                      !- Field 91
  Until: 9:05,                            !- Field 92
  1,                                      !- Field 93
  Until: 10:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 10:05,                           !- Field 96
  1,                                      !- Field 97
  Until: 14:00,                           !- Field 98
  0,                                      !- Field 99
  Until: 14:05,                           !- Field 100
  1,                                      !- Field 101
  Until: 18:10,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:ShadingSurface,
  {210cef9b-4258-4adc-85dc-4958176cdbeb}, !- Handle
  287,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 3.556,                 !- X,Y,Z Vertex 1 {m}
  7.2898, 12.5603, 3.100917,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 3.100917,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.0142, 3.556;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0ad4f8f9-5ae6-4d3f-995a-796695ba4b71}, !- Handle
  Hand Mixer,                             !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:40,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:41,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:40,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:41,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:40,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:41,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:40,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:42,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 19:05,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:07,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:40,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:42,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {6c670440-cb55-49d3-8645-67e92c9b305a}, !- Handle
  79,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.273176, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.273176, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  0.19907, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  0.19907, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bba0059a-4315-4801-9e38-68c9888d87ce}, !- Handle
  87,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  -0.028448, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  -0.028448, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6fd897fa-f5e2-406a-a064-79ed44703221}, !- Handle
  116,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 4.982388, 3.846513,            !- X,Y,Z Vertex 1 {m}
  -12.827, 2.286813, 2.938992,            !- X,Y,Z Vertex 2 {m}
  -4.29259999999882, 2.286813, 2.938992,  !- X,Y,Z Vertex 3 {m}
  -4.29260000000235, 4.982388, 3.846513;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf961dff-c1d8-4dbe-a487-ee45ab9ca774}, !- Handle
  173,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 4.699, 2.951957,               !- X,Y,Z Vertex 1 {m}
  -4.5974, 4.699, 2.693194,               !- X,Y,Z Vertex 2 {m}
  -0.0254, 4.699, 2.693194,               !- X,Y,Z Vertex 3 {m}
  -0.0254, 4.699, 2.951957;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2640435c-7143-4830-aa47-c74852dba1cd}, !- Handle
  ALWAYS_Below_50,                        !- Name
  {a204d085-69f8-4de4-9a2b-d9d03c686950}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  50;                                     !- Field 4

OS:Surface,
  {f12d685c-45a9-4aac-a6dd-af6fc278fb04}, !- Handle
  Plenum.East.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, -0.038072, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -7.500372, 0.571528, 2.8956,            !- X,Y,Z Vertex 3 {m}
  -7.500372, 0.571528, 3.273425;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {83e4b227-9af9-48ea-8540-3c1701c6e742}, !- Handle
  140,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50538942-c6b3-4b2c-865b-92027a5537c4}, !- Handle
  First.North.Wall.2.Patio.Door.Fixed,    !- Name
  GlassDoor,                              !- Sub Surface Type
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  {be3daf6a-e000-4adb-843a-2def92420d12}, !- Surface Name
  {9110331f-c82d-4131-982c-51cb18e95969}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2743, 12.0142, 2.159,                !- X,Y,Z Vertex 1 {m}
  10.2743, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  9.3599, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  9.3599, 12.0142, 2.159;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3daf6a-e000-4adb-843a-2def92420d12}, !- Handle
  First.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {071a18ad-38c4-4a0c-a898-ec43b5dab71f}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8358411-c137-4ebe-915f-7f4772c77ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 2.8956,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 2 {m}
  7.348314, 12.0142, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.348314, 12.0142, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {071a18ad-38c4-4a0c-a898-ec43b5dab71f}, !- Handle
  Exterior Wall Assemby - Insulation,     !- Name
  {4c88467f-ce84-4409-8437-beb9ced20ec8}, !- Surface Rendering Name
  {844cff1e-985d-49e8-be04-c268b594ddbf}, !- Layer 1
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}, !- Layer 2
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 3
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 4
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Layer 5
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Layer 6
  {581611ca-9532-44c5-b956-27be9fab1144}, !- Layer 7
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 8

OS:Schedule:Compact,
  {ba31c49c-2ea5-4380-b736-a6dbe6c8ff4f}, !- Handle
  Constant,                               !- Name
  {758064a8-85db-44c2-8224-af84009e591d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {ec92a9a7-6774-4003-9a78-5aa6e0549cf6}, !- Handle
  ALWAYS_Above_0,                         !- Name
  {a204d085-69f8-4de4-9a2b-d9d03c686950}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .01;                                    !- Field 4

OS:Schedule:Compact,
  {d8d204e0-1775-4861-badd-6d59f929d03d}, !- Handle
  Dishwasher,                             !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 20:28,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:28,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Wednesdays,                        !- Field 12
  Until: 20:28,                           !- Field 13
  0,                                      !- Field 14
  Until: 21:28,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Fridays,                           !- Field 19
  Until: 20:15,                           !- Field 20
  0,                                      !- Field 21
  Until: 21:15,                           !- Field 22
  1,                                      !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: Saturdays,                         !- Field 26
  Until: 21:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 22:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Sundays,                           !- Field 33
  Until: 20:28,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:28,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until 24:00,                            !- Field 41
  0;                                      !- Field 42

OS:ShadingSurface,
  {2c4c8613-a25a-4ff6-aa79-831eca072141}, !- Handle
  281,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52d478cc-887b-4cdd-8616-51eb729cbd0c}, !- Handle
  631D16,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 5.99439999875244, 8.57250000149707, !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9944000012476, 8.57249999850288, !- X,Y,Z Vertex 2 {m}
  11.2522, 2.95782991927388, 6.04202509687135, !- X,Y,Z Vertex 3 {m}
  11.555411, 2.95773608072362, 6.04194690313165; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86c0342-6b28-4395-b5cf-2adfffe50a1d}, !- Handle
  Small.Attic.West.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6d2da3-1b45-43ff-aa9b-bd00b2a88a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 0.319441, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 1.115311, 2.8956,           !- X,Y,Z Vertex 4 {m}
  -62.819161, 1.115311, 3.273425;         !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {fe8cb083-061a-46a9-8a90-2f69ac07f0ac}, !- Handle
  41,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.5494, 0.1651,              !- X,Y,Z Vertex 2 {m}
  3.476752, -1.5494, 0.1651,              !- X,Y,Z Vertex 3 {m}
  3.476752, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d42ecff-002b-4510-93ab-4160d3e8299f}, !- Handle
  104,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 10.210801, -0.280762,          !- X,Y,Z Vertex 1 {m}
  -4.5974, 2.794001, -0.280762,           !- X,Y,Z Vertex 2 {m}
  -12.5222, 2.794001, -0.280762,          !- X,Y,Z Vertex 3 {m}
  -12.5222, 10.210801, -0.280762;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc41abd5-30ce-48a5-ad0e-43cd507fbb60}, !- Handle
  Basement.B.South.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {230560bc-a907-4d22-b59d-ed21efe72783}, !- Handle
  Activity Level - Constant,              !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  96,                                     !- Field 4
  Until: 2:00,                            !- Field 5
  96,                                     !- Field 6
  Until: 3:00,                            !- Field 7
  96,                                     !- Field 8
  Until: 4:00,                            !- Field 9
  96,                                     !- Field 10
  Until: 5:00,                            !- Field 11
  96,                                     !- Field 12
  Until: 6:00,                            !- Field 13
  96,                                     !- Field 14
  Until: 7:00,                            !- Field 15
  96,                                     !- Field 16
  Until: 8:00,                            !- Field 17
  96,                                     !- Field 18
  Until: 9:00,                            !- Field 19
  96,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  96,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  96,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  96,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  96,                                     !- Field 28
  Until: 14:00,                           !- Field 29
  96,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  96,                                     !- Field 32
  Until: 16:00,                           !- Field 33
  96,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  96,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  96,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  96,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  96,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  96,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  96,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  96,                                     !- Field 48
  Until: 24:00,                           !- Field 49
  96;                                     !- Field 50

OS:Surface,
  {bb903f86-37a3-41aa-b56b-3c4d03d033b0}, !- Handle
  Basement.A.South.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 23.608054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d089b3a8-4c70-4e59-967a-8776de5987c9}, !- Handle
  201,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.341181, 8.028339, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.341181, 8.028339, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.490405, 8.028924, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.490405, 8.028924, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {91057f18-8379-4260-b3e9-f81d6d171862}, !- Handle
  8,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.021633, -1.83074, 2.5146,            !- X,Y,Z Vertex 1 {m}
  11.021633, -1.83074, 0.1651,            !- X,Y,Z Vertex 2 {m}
  11.170857, -1.831324, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.170857, -1.831324, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ca88ac6-873b-4827-98ac-ceb6589e6119}, !- Handle
  197,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 5.3086, 0.163513,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 5.3086, 0.163513,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9fc71bd6-ca9c-43c5-9433-f4fc671b200b}, !- Handle
  Child B - Zone 3 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {7b43429f-be27-43b5-bc3c-027427a7a87c}, !- Handle
  Child B - Zone 3,                       !- Name
  {9fc71bd6-ca9c-43c5-9433-f4fc671b200b}, !- People Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {cb3e328b-0fa5-44b6-b9da-a96ff8c91c40}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {cb3e328b-0fa5-44b6-b9da-a96ff8c91c40}, !- Handle
  Occupancy - Child B - Zone 3,           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  0,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 18:30,                           !- Field 16
  0,                                      !- Field 17
  Until: 19:30,                           !- Field 18
  1,                                      !- Field 19
  Until: 20:15,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:00,                            !- Field 25
  1,                                      !- Field 26
  Until: 18:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 19:30,                           !- Field 29
  1,                                      !- Field 30
  Until: 20:15,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 7:00,                            !- Field 36
  1,                                      !- Field 37
  Until: 18:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 19:30,                           !- Field 40
  1,                                      !- Field 41
  Until: 20:15,                           !- Field 42
  0,                                      !- Field 43
  Until: 21:00,                           !- Field 44
  1,                                      !- Field 45
  Until: 22:00,                           !- Field 46
  0,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  1,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 9:00,                            !- Field 51
  1,                                      !- Field 52
  Until: 12:30,                           !- Field 53
  0,                                      !- Field 54
  Until: 13:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 20:30,                           !- Field 59
  1,                                      !- Field 60
  Until: 22:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  For: Sundays,                           !- Field 65
  Until: 9:30,                            !- Field 66
  1,                                      !- Field 67
  Until: 12:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 13:00,                           !- Field 70
  1,                                      !- Field 71
  Until: 18:30,                           !- Field 72
  0,                                      !- Field 73
  Until: 19:30,                           !- Field 74
  1,                                      !- Field 75
  Until: 20:15,                           !- Field 76
  0,                                      !- Field 77
  Until: 24:00,                           !- Field 78
  1,                                      !- Field 79
  For: AllOtherDays,                      !- Field 80
  Until 24:00,                            !- Field 81
  0;                                      !- Field 82

OS:ShadingSurface,
  {8a682cfb-940b-4506-8113-5d2c43c3a687}, !- Handle
  231,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 5.3086, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 5.3086, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 5.3086, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 5.3086, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc9587bc-9e92-4209-ad42-8e82c0ab7014}, !- Handle
  45,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.170857, -1.831324, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.245976, -1.702385, 2.5146,           !- X,Y,Z Vertex 2 {m}
  11.17187, -1.572861, 2.5146,            !- X,Y,Z Vertex 3 {m}
  11.022646, -1.572276, 2.5146,           !- X,Y,Z Vertex 4 {m}
  10.947528, -1.701216, 2.5146,           !- X,Y,Z Vertex 5 {m}
  11.021633, -1.83074, 2.5146;            !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {43527ff1-9921-46d1-9cd4-97a61dd0df54}, !- Handle
  75,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284480074696409, -0.0254001054649254, 3.65283731639505, !- X,Y,Z Vertex 1 {m}
  -0.33324723173638, -0.0253998195222329, 3.65283645858465, !- X,Y,Z Vertex 2 {m}
  -0.333248000000066, -2.15900000703093, 2.94163702109282, !- X,Y,Z Vertex 3 {m}
  -0.028447970371811, -2.15899999296907, 2.94163797890717; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {99c229a6-c216-4ce3-9bc1-9b5441e481f9}, !- Handle
  198,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -1.0541, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -1.0541, 8.0518, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.0541, 8.0518, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0fd78aa-4caf-4716-914b-06a4547a6021}, !- Handle
  148,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ea28bd-c474-485d-b70a-ed29c66e0b6e}, !- Handle
  Second.East.Wall.6,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 5.905574, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 5.905574, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 10.654846, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 9.032632, 6.042025;         !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {e526732a-55b3-4fa8-ab42-691c0f19e7b7}, !- Handle
  813EB7,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, -0.0253999999999983, 6.5659,   !- X,Y,Z Vertex 1 {m}
  10.6426, -0.0253999999999975, 6.35254,  !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0253999999999996, 6.351708, !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254000000000004, 6.5659;   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {fadd2842-c7be-4f0c-8ef3-9735970ed551}, !- Handle
  Master Sink - 21 seconds extra,         !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 4:02,                            !- Field 3
  0,                                      !- Field 4
  Until: 4:03,                            !- Field 5
  1,                                      !- Field 6
  Until 6:47,                             !- Field 7
  0,                                      !- Field 8
  Until 6:48,                             !- Field 9
  1,                                      !- Field 10
  Until 18:20,                            !- Field 11
  0,                                      !- Field 12
  Until 18:21,                            !- Field 13
  1,                                      !- Field 14
  Until 22:20,                            !- Field 15
  0,                                      !- Field 16
  Until 22:21,                            !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 4:02,                            !- Field 22
  0,                                      !- Field 23
  Until: 4:03,                            !- Field 24
  1,                                      !- Field 25
  Until 6:50,                             !- Field 26
  0,                                      !- Field 27
  Until 6:51,                             !- Field 28
  1,                                      !- Field 29
  Until 20:20,                            !- Field 30
  0,                                      !- Field 31
  Until 20:21,                            !- Field 32
  1,                                      !- Field 33
  Until 22:35,                            !- Field 34
  0,                                      !- Field 35
  Until 22:36,                            !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 4:02,                            !- Field 41
  0,                                      !- Field 42
  Until: 4:03,                            !- Field 43
  1,                                      !- Field 44
  Until 6:42,                             !- Field 45
  0,                                      !- Field 46
  Until 6:43,                             !- Field 47
  1,                                      !- Field 48
  Until 20:24,                            !- Field 49
  0,                                      !- Field 50
  Until 20:25,                            !- Field 51
  1,                                      !- Field 52
  Until 22:20,                            !- Field 53
  0,                                      !- Field 54
  Until 22:21,                            !- Field 55
  1,                                      !- Field 56
  Until 24:00,                            !- Field 57
  0,                                      !- Field 58
  For: Fridays,                           !- Field 59
  Until: 4:02,                            !- Field 60
  0,                                      !- Field 61
  Until: 4:03,                            !- Field 62
  1,                                      !- Field 63
  Until 6:42,                             !- Field 64
  0,                                      !- Field 65
  Until 6:43,                             !- Field 66
  1,                                      !- Field 67
  Until 18:25,                            !- Field 68
  0,                                      !- Field 69
  Until 18:26,                            !- Field 70
  1,                                      !- Field 71
  Until 23:40,                            !- Field 72
  0,                                      !- Field 73
  Until 23:41,                            !- Field 74
  1,                                      !- Field 75
  Until 24:00,                            !- Field 76
  0,                                      !- Field 77
  For: Saturdays,                         !- Field 78
  Until: 8:50,                            !- Field 79
  0,                                      !- Field 80
  Until: 8:52,                            !- Field 81
  1,                                      !- Field 82
  Until 12:40,                            !- Field 83
  0,                                      !- Field 84
  Until 12:41,                            !- Field 85
  1,                                      !- Field 86
  Until 23:10,                            !- Field 87
  0,                                      !- Field 88
  Until 23:11,                            !- Field 89
  1,                                      !- Field 90
  Until 24:00,                            !- Field 91
  0,                                      !- Field 92
  For: Sundays,                           !- Field 93
  Until: 8:10,                            !- Field 94
  0,                                      !- Field 95
  Until: 8:11,                            !- Field 96
  1,                                      !- Field 97
  Until: 10:08,                           !- Field 98
  0,                                      !- Field 99
  Until: 10:09,                           !- Field 100
  1,                                      !- Field 101
  Until 18:22,                            !- Field 102
  0,                                      !- Field 103
  Until 18:23,                            !- Field 104
  1,                                      !- Field 105
  Until 21:55,                            !- Field 106
  0,                                      !- Field 107
  Until 21:56,                            !- Field 108
  1,                                      !- Field 109
  Until 24:00,                            !- Field 110
  0,                                      !- Field 111
  For: AllOtherDays,                      !- Field 112
  Until 24:00,                            !- Field 113
  0;                                      !- Field 114

OS:Schedule:Compact,
  {5bd5856a-5dd4-4312-a208-d5ba0841b3ff}, !- Handle
  Cooktop,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:02,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:09,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:02,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:09,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:02,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:09,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:02,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:09,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:15,                            !- Field 31
  0,                                      !- Field 32
  Until: 8:22,                            !- Field 33
  1,                                      !- Field 34
  Until: 12:02,                           !- Field 35
  0,                                      !- Field 36
  Until: 12:09,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 19:07,                           !- Field 41
  1,                                      !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  For: Sundays,                           !- Field 45
  Until: 8:15,                            !- Field 46
  0,                                      !- Field 47
  Until: 8:22,                            !- Field 48
  1,                                      !- Field 49
  Until: 12:02,                           !- Field 50
  0,                                      !- Field 51
  Until: 12:09,                           !- Field 52
  1,                                      !- Field 53
  Until: 18:02,                           !- Field 54
  0,                                      !- Field 55
  Until: 18:07,                           !- Field 56
  1,                                      !- Field 57
  Until: 24:00,                           !- Field 58
  0,                                      !- Field 59
  For: AllOtherDays,                      !- Field 60
  Until 24:00,                            !- Field 61
  0;                                      !- Field 62

OS:ShadingSurface,
  {09876998-5c05-48b9-9a3a-4c07286ab2f8}, !- Handle
  189,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 7.747584, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 7.747584, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2739262a-9638-4b9b-b8d3-c5f74d3d60bf}, !- Handle
  Solar Panel 2-7,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.46924110956068, 4.27286114934353, -2.6359039559201, !- X,Y,Z Vertex 1 {m}
  1.46924110956068, 2.79357359059353, -3.1289998088361, !- X,Y,Z Vertex 2 {m}
  2.51521310956068, 2.79357372165653, -3.12900020202509, !- X,Y,Z Vertex 3 {m}
  2.51521310956068, 4.27286128040653, -2.63590434910909; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {2b464690-5c67-42af-b527-078fa7c63e97}, !- Handle
  Whirlpool WFW97HEX Clothes Washer Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  340,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {16f0e5a6-48b7-4187-be92-0da291216886}, !- Handle
  Whirlpool WFW97HEX Clothes Washer,      !- Name
  {2b464690-5c67-42af-b527-078fa7c63e97}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {5a30f70b-5f54-4e63-bc1d-66a65edb9748}, !- Schedule Name
  ,                                       !- Multiplier
  Laundry - Washer;                       !- End-Use Subcategory

OS:Schedule:Compact,
  {5a30f70b-5f54-4e63-bc1d-66a65edb9748}, !- Handle
  Clothes Washer,                         !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 18:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 19:15,                           !- Field 11
  1,                                      !- Field 12
  Until: 20:25,                           !- Field 13
  0,                                      !- Field 14
  Until: 21:10,                           !- Field 15
  1,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Fridays,                           !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: Saturdays,                         !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 11:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 14:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 15:15,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Sundays,                           !- Field 33
  Until: 11:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 11:45,                           !- Field 36
  1,                                      !- Field 37
  Until: 14:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 15:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:Surface,
  {7197327d-8be0-4cf6-94dc-415a5430a7a5}, !- Handle
  Attic.Roof.South.1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.5659,          !- X,Y,Z Vertex 3 {m}
  -45.482866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f30923b9-94b2-4d0e-b1f0-6fa8c00ea260}, !- Handle
  First.West.Wall.1.Window,               !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {3dd4c9a7-4a3f-43d6-aeff-b7330b4a5be5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 1.867763, 2.310358,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 1.867763, 0.659358,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 0.953363, 0.659358,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 0.953363, 2.310358;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {62da6301-a8aa-479e-9cc0-2c7eacc57231}, !- Handle
  168,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc224738-232f-4683-9e94-8e61d54cfb00}, !- Handle
  82,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.022646, -1.572276, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.022646, -1.572276, 0.1651,           !- X,Y,Z Vertex 2 {m}
  10.947528, -1.701216, 0.1651,           !- X,Y,Z Vertex 3 {m}
  10.947528, -1.701216, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bc7e23-0d23-43ae-90ae-ae9d127d48a0}, !- Handle
  Second.East.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -26.544623, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c48e4eb9-f82d-4bda-b454-3cc592b22966}, !- Handle
  295,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 4.922145,            !- X,Y,Z Vertex 1 {m}
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 2 {m}
  13.6906, 2.47521, 3.684807,             !- X,Y,Z Vertex 3 {m}
  13.6906, 3.960015, 4.922145;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {439918ef-0fd9-4f5d-8ac4-d52c1db1e169}, !- Handle
  138,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 5.004384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 5.004384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 5.004384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 5.004384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c80b5bf3-992e-4b8a-b93d-f264fe903402}, !- Handle
  209,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 8.052384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 8.052384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 8.052384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 8.052384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {e327a296-4376-4d46-afec-d4857b0bfc29}, !- Handle
  2nd Floor Occupant Leakage,             !- Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SubSurface,
  {18078218-c62c-499b-9468-8b172f2f5a78}, !- Handle
  Second.North.Wall.2.Window.5,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.151923, 12.015862, 5.711861,        !- X,Y,Z Vertex 1 {m}
  -34.151923, 12.015862, 4.492661,        !- X,Y,Z Vertex 2 {m}
  -34.901223, 12.015862, 4.492661,        !- X,Y,Z Vertex 3 {m}
  -34.901223, 12.015862, 5.711861;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {eaf5ac9b-c6d3-423e-8b9f-cd888184f72c}, !- Handle
  Second Floor Assembly,                  !- Name
  {595ee951-1485-4476-aac1-a48bed592edc}, !- Surface Rendering Name
  {31580888-c9d8-4c44-9623-d5bc5e744f37}; !- Layer 1

OS:SubSurface,
  {35e57df9-71b6-4149-b237-84eec25aa65c}, !- Handle
  First.South.Wall.1.Window.2,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.494929, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  2.494929, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  3.409329, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  3.409329, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0fb8d436-74e2-4fbd-b1ca-dc0ac241a1a6}, !- Handle
  Slow Cooker Definition,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25.64,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {01aa75ea-c1d3-4f5a-92bb-90a5aa4fdd77}, !- Handle
  Slow Cooker,                            !- Name
  {0fb8d436-74e2-4fbd-b1ca-dc0ac241a1a6}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {0446f638-2f2d-47cf-9c47-96454c29df81}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {cf2fa2bd-dd47-4ab1-9ad8-b48d3f57556e}, !- Handle
  2nd Floor Leakage,                      !- Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  120.9,                                  !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000325;                               !- Wind Coefficient

OS:ScheduleTypeLimits,
  {70a469f1-62bd-4880-88be-4e6e83d8b003}, !- Handle
  {07b50d77-2b86-4f8e-9881-7140d5bc171d}; !- Name

OS:SubSurface,
  {3d9f0006-9a8e-4d2b-a52b-f6f6017667b0}, !- Handle
  First.West.Wall.1.Side.Door,            !- Name
  Door,                                   !- Sub Surface Type
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  {3dd4c9a7-4a3f-43d6-aeff-b7330b4a5be5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.985, 2.2606,                 !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.985, 0.127,                  !- X,Y,Z Vertex 2 {m}
  -0.0254, 6.0706, 0.127,                 !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.0706, 2.2606;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a8853f9-3ed6-4040-8931-f28f86f9252b}, !- Handle
  137,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 7.899984, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.416299, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.416299, 7.899984, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {502346fd-73ad-477d-814f-ebc547d882d3}, !- Handle
  Solar Panel 4-5,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.724302890439327, 1.21789982282254, -3.6542244449611, !- X,Y,Z Vertex 1 {m}
  -0.724302890439327, -0.261387735927466, -4.1473202978781, !- X,Y,Z Vertex 2 {m}
  0.321669109560674, -0.261387604864469, -4.14732069106709, !- X,Y,Z Vertex 3 {m}
  0.321669109560674, 1.21789995388553, -3.6542248381501; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {e48cde23-285a-4d08-9f87-b0db920fd86a}, !- Handle
  Master Bedroom TV Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  45.36,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {580957b3-d574-4c08-bfe8-dcff151408ca}, !- Handle
  Master Bedroom TV,                      !- Name
  {e48cde23-285a-4d08-9f87-b0db920fd86a}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {33facb6f-ae6e-4f61-83f1-79a5fa35e353}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ShadingSurface,
  {74872068-0976-47e6-805a-74e0e49b4b0a}, !- Handle
  265,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 6.042025,             !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1abafee-c9ee-4518-9758-30d1c55e4809}, !- Handle
  Second.South.Wall.1.Window.4,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.91028, -0.023738, 5.432425,         !- X,Y,Z Vertex 1 {m}
  -29.91028, -0.023738, 3.857625,         !- X,Y,Z Vertex 2 {m}
  -28.93238, -0.023738, 3.857625,         !- X,Y,Z Vertex 3 {m}
  -28.93238, -0.023738, 5.432425;         !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {d2b5b899-58ba-4120-8dc6-ff4e7440231a}, !- Handle
  Wolf CT301/S Induction Cooktop Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3381,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {c7f3802b-9992-4e0c-a747-cfb06a7fea2a}, !- Handle
  Wolf CT301/S Induction Cooktop,         !- Name
  {d2b5b899-58ba-4120-8dc6-ff4e7440231a}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {5bd5856a-5dd4-4312-a208-d5ba0841b3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Cooktop;                      !- End-Use Subcategory

OS:Schedule:Compact,
  {eca2b4c7-c924-4094-8120-60dca0d45c32}, !- Handle
  MonthlyAveFloorTemp,                    !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  21.88,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  21.87,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  21.87,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  21.87,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.87,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.87,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.88,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.88,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  21.88,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.89,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.88,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  21.88;                                  !- Field 48

OS:ShadingSurface,
  {4fefebb4-50b2-41d0-8250-ae6394ddbc96}, !- Handle
  Solar Panel 1-6,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.372469109560674, 5.80034180831353, -2.12674369852509, !- X,Y,Z Vertex 1 {m}
  0.372469109560674, 4.32105424956353, -2.61983955144209, !- X,Y,Z Vertex 2 {m}
  1.41844110956068, 4.32105438062653, -2.6198399446311, !- X,Y,Z Vertex 3 {m}
  1.41844110956068, 5.80034193937653, -2.1267440917141; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f1559ec-e672-4863-aecf-de593ec509d0}, !- Handle
  48,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.740776, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.740776, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.66667, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  7.66667, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c267d2b4-9a40-4fb0-b7bd-ca303996a7ae}, !- Handle
  101,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 7.316013, 5.5372,             !- X,Y,Z Vertex 1 {m}
  -12.5222, 5.039469, 3.643377,           !- X,Y,Z Vertex 2 {m}
  -12.827, 5.039469, 3.643377,            !- X,Y,Z Vertex 3 {m}
  -12.827, 7.316013, 5.5372;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8a415bc-64c5-4555-9608-5ba4ec76f404}, !- Handle
  Second.West.Wall.3.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {74010c92-8762-46fc-93d7-f766d94b8c3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.212623, 8.142362, 5.711825,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 8.142362, 4.492625,         !- X,Y,Z Vertex 2 {m}
  -37.212623, 7.494662, 4.492625,         !- X,Y,Z Vertex 3 {m}
  -37.212623, 7.494662, 5.711825;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6368ec98-7afa-4a6e-8518-9748efd0282f}, !- Handle
  122,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.342194, 5.026675, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.267076, 5.155615, 2.513013,          !- X,Y,Z Vertex 2 {m}
  -3.341181, 5.285139, 2.513013,          !- X,Y,Z Vertex 3 {m}
  -3.490405, 5.285724, 2.513013,          !- X,Y,Z Vertex 4 {m}
  -3.565524, 5.156784, 2.513013,          !- X,Y,Z Vertex 5 {m}
  -3.491418, 5.02726, 2.513013;           !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {094d5960-c4a5-468b-a191-48373866a4c1}, !- Handle
  Oven,                                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 8:15,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:38,                            !- Field 17
  1,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  0,                                      !- Field 20
  Until: 19:23,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  For: Sundays,                           !- Field 25
  Until: 8:15,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:ShadingSurface,
  {9d1d4283-46ca-453e-a712-7496e377eac1}, !- Handle
  190,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {314521b3-a3d4-4321-b2e9-53a201a83e47}, !- Handle
  Solar Thermal Panel 4,                  !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.910525, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  7.910525, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  9.982149, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  9.982149, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6cddd02f-3292-4e9d-a77d-05fcf4e0af7c}, !- Handle
  207,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f9d369-dcb8-42bb-87e6-c23581992fe5}, !- Handle
  Small.Attic.West.Wall.3.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4d468f-5cde-4e7c-964f-df77f0e50b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.931975, 2.376241, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -25.931975, 2.376241, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.931975, 0.60015, 3.273425;          !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5967e43e-a026-4168-9815-9c858666b9a9}, !- Handle
  Small.Attic.North.Wall.1,               !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 5.639153, 3.554831,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.554831;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2ad96c-d40e-4b12-9364-cce08b9de468}, !- Handle
  First.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 2.8956,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {666a07c7-a0cb-4d89-9028-55ccb1664bf3}, !- Handle
  165,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.490405, 5.285724, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.490405, 5.285724, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.565524, 5.156784, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.565524, 5.156784, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {349226b1-beab-4df9-84ad-2218db097ef0}, !- Handle
  Solar Panel 2-5,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.724302890439327, 4.27286120420553, -2.63590412050609, !- X,Y,Z Vertex 1 {m}
  -0.724302890439327, 2.79357364545553, -3.1289999734231, !- X,Y,Z Vertex 2 {m}
  0.321669109560674, 2.79357377651853, -3.1290003666121, !- X,Y,Z Vertex 3 {m}
  0.321669109560674, 4.27286133526853, -2.6359045136951; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {92037c67-9ad4-458b-b76d-8590d3ad237a}, !- Handle
  Shading Schedule,                       !- Name
  {758064a8-85db-44c2-8224-af84009e591d}, !- Schedule Type Limits Name
  Through: 4/30,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 8:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  Through: 12/31,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  0.0;                                    !- Field 16

OS:ShadingSurface,
  {40d6379c-99b9-47bf-b064-ed0e82832431}, !- Handle
  276,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  13.9954, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {3c490300-5575-4a16-8bb5-e4a2b4fffec5}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil DefrCap-FT, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:ShadingSurface,
  {b9d2937e-a6e0-4b4e-9f08-32f088df1e09}, !- Handle
  195,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.156784, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.206499, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.206499, 5.156784, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2fa52f2-d042-476f-860a-715a9a6c870b}, !- Handle
  1DF1DC,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.8542, 0.127;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d61d8a3-b428-49cd-b7d2-aef5bbb230f2}, !- Handle
  First.East.Wall.3.Window.1,             !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {9b10f88b-6ec5-430c-84b8-3fc5294b6b28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2522, 6.965044, 2.3876,              !- X,Y,Z Vertex 1 {m}
  11.2522, 6.965044, 0.7366,              !- X,Y,Z Vertex 2 {m}
  11.2522, 7.879444, 0.7366,              !- X,Y,Z Vertex 3 {m}
  11.2522, 7.879444, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {804f45f4-20ba-46a7-8ca0-5329f7fcbea9}, !- Handle
  Occupancy - Parent B - Zone 3,          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  0,                                      !- Field 6
  Until: 7:00,                            !- Field 7
  1,                                      !- Field 8
  Until: 22:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 6:30,                            !- Field 16
  0,                                      !- Field 17
  Until: 7:00,                            !- Field 18
  1,                                      !- Field 19
  Until: 22:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:00,                            !- Field 25
  1,                                      !- Field 26
  Until: 6:30,                            !- Field 27
  0,                                      !- Field 28
  Until: 7:00,                            !- Field 29
  1,                                      !- Field 30
  Until: 22:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:00,                            !- Field 36
  1,                                      !- Field 37
  Until: 6:30,                            !- Field 38
  0,                                      !- Field 39
  Until: 7:00,                            !- Field 40
  1,                                      !- Field 41
  Until: 23:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:15,                            !- Field 47
  1,                                      !- Field 48
  Until: 10:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 11:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 19:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 23:30,                           !- Field 57
  0,                                      !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  For: Sundays,                           !- Field 61
  Until: 8:15,                            !- Field 62
  1,                                      !- Field 63
  Until: 10:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 11:00,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  1,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:Lights:Definition,
  {669db579-2bdd-44ca-8b3d-ddab0c24d4ee}, !- Handle
  Lighting - Master Bedroom Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  41,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fb919b53-9f4f-4968-a303-85a49d454821}, !- Handle
  Lighting - Master Bedroom,              !- Name
  {669db579-2bdd-44ca-8b3d-ddab0c24d4ee}, !- Lights Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {ec734fc5-7dfc-4105-a3b3-e61588f2fd23}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Master Bedroom;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {ec734fc5-7dfc-4105-a3b3-e61588f2fd23}, !- Handle
  Lighting - Master Bedroom,              !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:45,                            !- Field 7
  0,                                      !- Field 8
  Until: 7:00,                            !- Field 9
  1,                                      !- Field 10
  Until: 18:07,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 22:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 23:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:15,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:30,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:45,                            !- Field 26
  0,                                      !- Field 27
  Until: 7:00,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:07,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 22:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 23:00,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:15,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:30,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:45,                            !- Field 45
  0,                                      !- Field 46
  Until: 7:00,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:07,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 22:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 23:00,                           !- Field 55
  1,                                      !- Field 56
  Until: 24:00,                           !- Field 57
  0,                                      !- Field 58
  For: Fridays,                           !- Field 59
  Until: 6:15,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:30,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:45,                            !- Field 64
  0,                                      !- Field 65
  Until: 7:00,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:07,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:30,                           !- Field 70
  1,                                      !- Field 71
  Until: 23:30,                           !- Field 72
  0,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  1,                                      !- Field 75
  For: Saturdays,                         !- Field 76
  Until: 10:15,                           !- Field 77
  0,                                      !- Field 78
  Until: 11:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 18:00,                           !- Field 81
  0,                                      !- Field 82
  Until: 19:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 20:15,                           !- Field 85
  0,                                      !- Field 86
  Until: 20:30,                           !- Field 87
  1,                                      !- Field 88
  Until: 23:30,                           !- Field 89
  0,                                      !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  For: Sundays,                           !- Field 93
  Until: 10:15,                           !- Field 94
  0,                                      !- Field 95
  Until: 11:00,                           !- Field 96
  1,                                      !- Field 97
  Until: 18:07,                           !- Field 98
  0,                                      !- Field 99
  Until: 18:30,                           !- Field 100
  1,                                      !- Field 101
  Until: 22:00,                           !- Field 102
  0,                                      !- Field 103
  Until: 23:00,                           !- Field 104
  1,                                      !- Field 105
  Until: 24:00,                           !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:Surface,
  {2cdbdcd0-a138-438a-aa78-ba84fe00d049}, !- Handle
  First.B.Ceiling.Reversed,               !- Name
  Floor,                                  !- Surface Type
  {bcc5ef1d-d62a-4636-818f-2e2a610f3785}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9fbe98-bd7e-4eac-a4fc-9646f820698c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {29d30e48-e8bd-41e5-9c1e-8e07af3fbdf9}, !- Handle
  Can Opener Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  70,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {d37124dd-58ea-435c-9356-b86988762f90}, !- Handle
  Can Opener,                             !- Name
  {29d30e48-e8bd-41e5-9c1e-8e07af3fbdf9}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {b29624dd-58e2-4254-a400-bca29dd10eee}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {b29624dd-58e2-4254-a400-bca29dd10eee}, !- Handle
  Can Opener,                             !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:40,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:47,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:40,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:47,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:40,                           !- Field 17
  0,                                      !- Field 18
  Until: 18:47,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:40,                           !- Field 24
  0,                                      !- Field 25
  Until: 18:47,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 19:05,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:12,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:40,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:48,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {bc225f72-1250-419d-8207-fea59821f445}, !- Handle
  238,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 1 {m}
  11.2522, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  10.6426, 15.0622, 2.8956,               !- X,Y,Z Vertex 3 {m}
  10.6426, 15.43685, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {95d2d539-d952-4398-9b5a-6a6ddd9af708}, !- Handle
  Lighting - Dining Room Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  34,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ad1635b2-a5ee-4a13-a88f-352935a07241}, !- Handle
  Lighting - Dining Room,                 !- Name
  {95d2d539-d952-4398-9b5a-6a6ddd9af708}, !- Lights Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {2fb6e4a9-2337-4426-a5c1-5cdd25c73c33}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Dining Room;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {2fb6e4a9-2337-4426-a5c1-5cdd25c73c33}, !- Handle
  Lighting - Dining,                      !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 19:15,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:00,                            !- Field 16
  1,                                      !- Field 17
  Until: 19:15,                           !- Field 18
  0,                                      !- Field 19
  Until: 20:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 8:00,                            !- Field 27
  1,                                      !- Field 28
  Until: 19:15,                           !- Field 29
  0,                                      !- Field 30
  Until: 20:30,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 7:00,                            !- Field 36
  0,                                      !- Field 37
  Until: 8:00,                            !- Field 38
  1,                                      !- Field 39
  Until: 19:15,                           !- Field 40
  0,                                      !- Field 41
  Until: 21:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 9:30,                            !- Field 47
  0,                                      !- Field 48
  Until: 10:00,                           !- Field 49
  1,                                      !- Field 50
  Until: 20:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 20:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 9:30,                            !- Field 58
  0,                                      !- Field 59
  Until: 10:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 19:15,                           !- Field 62
  0,                                      !- Field 63
  Until: 20:30,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0,                                      !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until 24:00,                            !- Field 69
  0;                                      !- Field 70

OS:ShadingSurface,
  {9f107e72-5a7c-4116-bc2f-cdc69b1c4b61}, !- Handle
  254,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 2 {m}
  10.6426, 12.0142, 6.5659,               !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b735f33-aa79-496a-a4fa-bd078586a059}, !- Handle
  First.East.Wall.2.Window.1,             !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c9d03f3d-f6e0-4cd8-8319-3dd2f96b82c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6906, 0.9906, 2.4384,                !- X,Y,Z Vertex 1 {m}
  13.6906, 0.9906, 1.7526,                !- X,Y,Z Vertex 2 {m}
  13.6906, 2.0066, 1.7526,                !- X,Y,Z Vertex 3 {m}
  13.6906, 2.0066, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {724dca4a-79a6-40a8-931e-ca7aa5dce329}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil Cap-FT, !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:ShadingSurface,
  {bcf234d0-a2d2-4232-887f-0227e35a1373}, !- Handle
  B14174,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.33224856377, 2.07922584141, 5.309854491185, !- X,Y,Z Vertex 1 {m}
  -0.333257249208666, 0.273457982376259, 3.54054102113944, !- X,Y,Z Vertex 2 {m}
  -0.333248776242772, 0.168274999984488, 3.71739500002796; !- X,Y,Z Vertex 3 {m}

OS:Material,
  {ed5cdecb-18bb-4ef4-a0a5-f935828ac0cf}, !- Handle
  Pipe Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.0363,                                 !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {60a95fab-871d-40ad-9893-91b82c9cd2aa}, !- Handle
  Stereo Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.51,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {ec4ad883-e6f3-44a9-9901-31b8171e8c4e}, !- Handle
  Stereo,                                 !- Name
  {60a95fab-871d-40ad-9893-91b82c9cd2aa}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {bce34425-5d3a-46e3-afe5-3b45ca5ca73a}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {bce34425-5d3a-46e3-afe5-3b45ca5ca73a}, !- Handle
  Stereo,                                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {67983cfa-bb7a-490e-b0ba-48683c15a55a}, !- Handle
  61,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.276353, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  0.123953, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {5aa655d8-1d6b-43af-97f0-c08b344657b5}, !- Handle
  {2d1e394f-775b-40b3-947d-3d72ff655c31}; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {fdd4cdae-4998-4ed2-a536-e2e663437618}, !- Handle
  1st Floor Occupant Leakage,             !- Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Construction,
  {62f44d69-551a-4a02-be2c-8da8ead7f104}, !- Handle
  Internal Mass - Structure,              !- Name
  {9dec8ffe-27c7-4437-837b-36c62c10e1c4}, !- Surface Rendering Name
  {165e71bc-10e7-4c8c-ab80-3a43ea3eec37}; !- Layer 1

OS:Material,
  {165e71bc-10e7-4c8c-ab80-3a43ea3eec37}, !- Handle
  Gypsum Board for Thermal Mass,          !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {5c40e234-3dcb-4add-a1ea-9fb2e5cee3a9}, !- Handle
  221,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.309184, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.156784, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.416299, 5.156784, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.416299, 5.309184, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4fac1cf-92d1-473e-8c84-c47d99a73f09}, !- Handle
  100,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.2926000000012, 2.794001, 2.697692,   !- X,Y,Z Vertex 1 {m}
  -4.29259999999983, 2.286813, 2.697692,  !- X,Y,Z Vertex 2 {m}
  -4.5974, 2.286813, 2.697692,            !- X,Y,Z Vertex 3 {m}
  -4.5974, 2.794001, 2.697692;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f52ab9d-e3c8-46a8-8d85-10170d24b65a}, !- Handle
  174,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f15ac31d-999d-4cd8-b676-849b0b9fcd32}, !- Handle
  Parent A - Zone 1 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {8b64c4bb-e0b5-4a64-b118-c9d7c3b0c9d0}, !- Handle
  Parent A - Zone 1,                      !- Name
  {f15ac31d-999d-4cd8-b676-849b0b9fcd32}, !- People Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {e2e42ba5-26ec-4aef-b12d-cf78807d227d}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {e2e42ba5-26ec-4aef-b12d-cf78807d227d}, !- Handle
  Occupancy - Parent A - Zone 1,          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:30,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:15,                           !- Field 11
  1,                                      !- Field 12
  Until: 22:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:30,                            !- Field 18
  0,                                      !- Field 19
  Until: 8:30,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 22:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 6:30,                            !- Field 29
  0,                                      !- Field 30
  Until: 8:30,                            !- Field 31
  1,                                      !- Field 32
  Until: 18:30,                           !- Field 33
  0,                                      !- Field 34
  Until: 22:30,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 6:30,                            !- Field 40
  0,                                      !- Field 41
  Until: 8:30,                            !- Field 42
  1,                                      !- Field 43
  Until: 18:30,                           !- Field 44
  0,                                      !- Field 45
  Until: 23:30,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 8:15,                            !- Field 51
  0,                                      !- Field 52
  Until: 10:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 12:30,                           !- Field 55
  0,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  1,                                      !- Field 58
  Until: 20:30,                           !- Field 59
  0,                                      !- Field 60
  Until: 23:30,                           !- Field 61
  1,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  For: Sundays,                           !- Field 65
  Until: 8:15,                            !- Field 66
  0,                                      !- Field 67
  Until: 10:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 12:30,                           !- Field 70
  0,                                      !- Field 71
  Until: 14:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 14:30,                           !- Field 74
  0,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  1,                                      !- Field 77
  Until: 18:30,                           !- Field 78
  0,                                      !- Field 79
  Until: 22:30,                           !- Field 80
  1,                                      !- Field 81
  Until: 24:00,                           !- Field 82
  0,                                      !- Field 83
  For: AllOtherDays,                      !- Field 84
  Until 24:00,                            !- Field 85
  0;                                      !- Field 86

OS:SubSurface,
  {983d748a-0c87-4baf-8023-727f9eb4b326}, !- Handle
  First.South.Wall.2.Window.1,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {aeb83ee1-d313-495d-b0de-604d69c04e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.070857, 0.5842, 2.3876,              !- X,Y,Z Vertex 1 {m}
  12.070857, 0.5842, 0.7366,              !- X,Y,Z Vertex 2 {m}
  12.985257, 0.5842, 0.7366,              !- X,Y,Z Vertex 3 {m}
  12.985257, 0.5842, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb83ee1-d313-495d-b0de-604d69c04e8b}, !- Handle
  First.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e86aed5-58ee-4b28-9594-9094c7331abb}, !- Handle
  33,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944352, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  10.944352, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  11.249152, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6818969d-fa86-409d-b30e-7614f45d51e3}, !- Handle
  114,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 7.316013, 5.7912,              !- X,Y,Z Vertex 1 {m}
  -12.827, 7.316013, 5.5372,              !- X,Y,Z Vertex 2 {m}
  -12.5222, 7.316013, 5.5372,             !- X,Y,Z Vertex 3 {m}
  -12.5222, 7.316013, 5.7912;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cdba59cc-e295-4950-945d-50f64bdd7255}, !- Handle
  F87F0A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5538360767532, 0.268676000021226, 3.53655500124411, !- X,Y,Z Vertex 1 {m}
  11.553952, -0.0254000001236018, 3.43864500037125, !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0253999998763982, 3.43864499962875, !- X,Y,Z Vertex 3 {m}
  11.2522, 0.268675999876351, 3.53655500037139; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d0bdee7-c403-45ca-af97-77541c0460a9}, !- Handle
  1D5EC9,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.566017, 8.215514,            !- X,Y,Z Vertex 2 {m}
  0.5842, 5.566017, 8.215514,             !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6c48c4-2061-4f21-82d4-64dfd5da6774}, !- Handle
  First.Floor,                            !- Name
  Floor,                                  !- Surface Type
  {72bf3ffd-b28f-400d-b562-77f7660f2e4e}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11131fc2-243c-4fc6-9f88-8135dacacfe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 4 {m}
  11.2522, 0.5842, 0.127,                 !- X,Y,Z Vertex 5 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 6 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 7 {m}
  -0.0254, 12.0142, 0.127;                !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {720175b2-e9c8-4111-83fa-5ba7b2733589}, !- Handle
  230,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 5.309184, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 5.309184, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8fb7e102-d2ec-4356-99d8-1d38eb9faa1c}, !- Handle
  117,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000296, 7.31601349497668, 5.53719940608371, !- X,Y,Z Vertex 1 {m}
  -4.29260000000166, 5.07932109026151, 3.67311435634258, !- X,Y,Z Vertex 2 {m}
  -4.59739999999137, 5.07932075854127, 3.67311609275399, !- X,Y,Z Vertex 3 {m}
  -4.59739999999704, 7.31601250502342, 5.53720059391618; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4d0a91ab-9939-4bad-ab1f-d341a57e264e}, !- Handle
  BA Heating Setpoint - 72.1/68.1/65.1F,  !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays Wednesdays,                !- Field 2
  Until: 6:00,                            !- Field 3
  20.06,                                  !- Field 4
  Until: 8:30,                            !- Field 5
  22.28,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  18.39,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  22.28,                                  !- Field 10
  For: Tuesdays Thursdays,                !- Field 11
  Until: 6:00,                            !- Field 12
  20.06,                                  !- Field 13
  Until: 8:30,                            !- Field 14
  22.28,                                  !- Field 15
  Until: 16:00,                           !- Field 16
  18.39,                                  !- Field 17
  Until: 24:00,                           !- Field 18
  22.28,                                  !- Field 19
  For: Saturdays Sundays,                 !- Field 20
  Until: 8:15,                            !- Field 21
  20.06,                                  !- Field 22
  Until: 24:00,                           !- Field 23
  22.28,                                  !- Field 24
  For: Fridays,                           !- Field 25
  Until: 6:00,                            !- Field 26
  20.06,                                  !- Field 27
  Until: 8:30,                            !- Field 28
  22.28,                                  !- Field 29
  Until: 16:00,                           !- Field 30
  18.39,                                  !- Field 31
  Until: 24:00,                           !- Field 32
  22.28,                                  !- Field 33
  For: AllOtherDays,                      !- Field 34
  Until: 24:00,                           !- Field 35
  18.39;                                  !- Field 36

OS:ShadingSurface,
  {33fb11b3-7855-4a4f-9acd-f60ef4f4a658}, !- Handle
  25,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.778376, -1.702385, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.778376, -1.702385, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.70427, -1.572861, 0.1651,             !- X,Y,Z Vertex 3 {m}
  3.70427, -1.572861, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d5fa30-a184-472a-bc10-db31760983e7}, !- Handle
  Patio.Floor,                            !- Name
  Floor,                                  !- Surface Type
  {b81a7a43-5916-465a-9f59-dac9317e1bdb}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 0.127;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b81a7a43-5916-465a-9f59-dac9317e1bdb}, !- Handle
  Patio Floor,                            !- Name
  {55a2aaf4-2a04-47f4-a2fc-868c2fdd29d3}, !- Surface Rendering Name
  {3ba52fd8-f70b-4efa-9381-0fdb39f92a14}, !- Layer 1
  {cb99d006-25e5-4538-a418-2b12677f36ad}, !- Layer 2
  {cffc58e0-1889-4acb-8bec-9fee95756c8f}; !- Layer 3

OS:ScheduleTypeLimits,
  {0ea982dc-f094-46d1-ace7-58dccdb9dd7e}, !- Handle
  {ccba403d-4b14-43ea-8eaa-51075ca18dd0}; !- Name

OS:ShadingSurface,
  {daf29a2f-fcfa-4d5d-a8d8-ef4602083d41}, !- Handle
  179,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.309184, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.309184, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.309184, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.309184, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9ffc48-12ce-4335-bf10-e421eb6ea932}, !- Handle
  East Plenum D Reversed,                 !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {411b4bf5-c844-41d7-ae51-e0f6ae830a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 5.639153, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.822209, 5.639153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.822209, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.822209, 0.305153, 3.268662,         !- X,Y,Z Vertex 4 {m}
  -62.822209, 0.31944, 3.273425;          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {ef73a26c-9275-4657-9994-3f7bc3446f4d}, !- Handle
  Basement.Floor,                         !- Name
  Floor,                                  !- Surface Type
  {c6887bcd-adb8-4385-bd36-5bca14f8b83a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 23.608054, -2.9464,         !- X,Y,Z Vertex 4 {m}
  -74.190141, 23.608054, -2.9464,         !- X,Y,Z Vertex 5 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 6 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 7 {m}
  -85.467741, 35.038054, -2.9464;         !- X,Y,Z Vertex 8 {m}

OS:Schedule:Compact,
  {a1d28e50-6490-40ab-8acb-1a89b614ab9c}, !- Handle
  Bath Temp Schedule,                     !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  44.4;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {9287026c-9281-4d4f-95e0-34157242b026}, !- Handle
  2 Cell Phones Definition,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.72,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {bdd93034-2f1e-4045-8827-94cc6c1012d0}, !- Handle
  2 Cell Phones,                          !- Name
  {9287026c-9281-4d4f-95e0-34157242b026}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {d703bff8-1ba3-4884-815e-60662fd20841}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ShadingSurface,
  {a6867fec-627c-4856-8006-93ea72adc730}, !- Handle
  291,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 2.374579, 3.865455,            !- X,Y,Z Vertex 2 {m}
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 3.054471,              !- X,Y,Z Vertex 4 {m}
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 5 {m}
  13.9954, 3.960015, 4.922145;            !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {1f75200b-1db6-4774-b0e2-cdb4398ea030}, !- Handle
  1011BD,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.0622, 3.220508296846,       !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 3 {m}
  7.2898, 15.0622, 3.220508296846;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7c556490-b61c-433a-b8a7-f65d307052be}, !- Handle
  Solar Panel 2-8,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.56601310956068, 4.27286115589655, -2.63590397557917, !- X,Y,Z Vertex 1 {m}
  2.56601310956068, 2.79357359714751, -3.12899982849601, !- X,Y,Z Vertex 2 {m}
  3.61198510956067, 2.79357372821055, -3.12900022168517, !- X,Y,Z Vertex 3 {m}
  3.61198510956067, 4.2728612869605, -2.63590436876802; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b245da82-598b-4c2a-b98c-de94f6757707}, !- Handle
  16,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.591553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {89985f99-2949-4cde-b58c-18a498697930}, !- Handle
  Sinks and Showers Temp Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  38.9;                                   !- Field 4

OS:ShadingSurface,
  {a95a4846-57ac-494c-a4fe-61c62f1b9f46}, !- Handle
  Solar Panel 3-5,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.724302890439327, 2.74538051783353, -3.1450642956931, !- X,Y,Z Vertex 1 {m}
  -0.724302890439327, 1.26609295908354, -3.6381601486101, !- X,Y,Z Vertex 2 {m}
  0.321669109560674, 1.26609309014653, -3.6381605417991, !- X,Y,Z Vertex 3 {m}
  0.321669109560674, 2.74538064889653, -3.14506468888209; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {31bd3de5-5995-42fe-ab85-e1618fb94483}, !- Handle
  203,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 7.747584, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 7.747584, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 7.747584, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 7.747584, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8f33f41-1e94-40fb-b209-f29ef7a99cc7}, !- Handle
  Second.South.Wall.1.Window.1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.24561, -0.023738, 5.432425,         !- X,Y,Z Vertex 1 {m}
  -35.24561, -0.023738, 3.857625,         !- X,Y,Z Vertex 2 {m}
  -34.26771, -0.023738, 3.857625,         !- X,Y,Z Vertex 3 {m}
  -34.26771, -0.023738, 5.432425;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5bebfd8f-ab04-4fde-aaf0-0bf8b2f54233}, !- Handle
  Solar Panel 3-4,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.82107489043932, 2.74538032185953, -3.14506370776909, !- X,Y,Z Vertex 1 {m}
  -1.82107489043932, 1.26609276310954, -3.6381595606851, !- X,Y,Z Vertex 2 {m}
  -0.775102890439326, 1.26609289417253, -3.63815995387409, !- X,Y,Z Vertex 3 {m}
  -0.775102890439326, 2.74538045292253, -3.14506410095809; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d849cc98-ece8-434a-b0e4-c53943c1edf8}, !- Handle
  115,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 7.316013, 5.7912,              !- X,Y,Z Vertex 1 {m}
  -12.827, 7.316013, 5.5372,              !- X,Y,Z Vertex 2 {m}
  -12.827, 5.039469, 3.643377,            !- X,Y,Z Vertex 3 {m}
  -12.827, 4.982388, 3.846513;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a47666a5-1614-43d3-af2f-17cd1336ffb8}, !- Handle
  Second.North.Wall.2.Window.4,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.351823, 12.015862, 5.711861,        !- X,Y,Z Vertex 1 {m}
  -33.351823, 12.015862, 4.492661,        !- X,Y,Z Vertex 2 {m}
  -34.101123, 12.015862, 4.492661,        !- X,Y,Z Vertex 3 {m}
  -34.101123, 12.015862, 5.711861;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {51b5fd83-c251-43ab-9432-cec7604fc242}, !- Handle
  3E1B7D,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.476752, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.476752, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33ba94c6-772b-4076-a588-6acfb6b649d4}, !- Handle
  242A36,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476752, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.476752, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.476752, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.476752, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {128e52b0-6c3e-4b19-8e09-5af3c571f2ac}, !- Handle
  B366B6,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  10.6426, 6.422783, 8.215514,            !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c7ada2d-1940-4726-a168-8c25516eb661}, !- Handle
  26,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  11.249152, -1.5494, 0.127,              !- X,Y,Z Vertex 3 {m}
  11.249152, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70c1294f-02ff-4ad8-b70c-d5c05912e069}, !- Handle
  9A42A8,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.56601699908615, 8.21551400274155, !- X,Y,Z Vertex 1 {m}
  11.2522, 2.39029000091385, 7.15693799725845, !- X,Y,Z Vertex 2 {m}
  10.6426, 3.53841399856868, 7.53964600429395, !- X,Y,Z Vertex 3 {m}
  10.6426, 5.56601703355488, 8.21551389933542; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd08313-bf0d-47bd-bcd4-0091f3bbcb46}, !- Handle
  Second.West.Wall.3.Window.2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {74010c92-8762-46fc-93d7-f766d94b8c3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.212623, 4.472062, 5.711825,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 4.472062, 4.060825,         !- X,Y,Z Vertex 2 {m}
  -37.212623, 3.557662, 4.060825,         !- X,Y,Z Vertex 3 {m}
  -37.212623, 3.557662, 5.711825;         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c2d2942a-ab0c-4f4f-a676-24249405e0a0}, !- Handle
  Heating Pad,                            !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 22:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 22:10,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 22:00,                           !- Field 17
  0,                                      !- Field 18
  Until: 22:15,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 23:30,                           !- Field 24
  0,                                      !- Field 25
  Until: 23:45,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 23:30,                           !- Field 31
  0,                                      !- Field 32
  Until: 23:45,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 22:00,                           !- Field 38
  0,                                      !- Field 39
  Until: 22:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:Surface,
  {3c036975-56bd-4f59-a03f-d7cefcee9e50}, !- Handle
  Plenum.Floor,                           !- Name
  Floor,                                  !- Surface Type
  {1c7fe955-9cc1-415b-a177-9a6725f49127}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {358fcb62-3a8e-403b-95a6-1b1d1b25677f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -18.774924, -0.038072, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.774924, 12.001528, 2.8956;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7c4cdd8-6dc3-4496-bfb8-85a6cb1e3775}, !- Handle
  8AA229,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.95782992757606, 6.04202508690875, !- X,Y,Z Vertex 1 {m}
  11.2522, 0.168275026754837, 3.7173949678942, !- X,Y,Z Vertex 2 {m}
  11.5539540728621, 0.168275007063618, 3.71739499014776, !- X,Y,Z Vertex 3 {m}
  11.555411, 2.95773607242124, 6.0419469130945; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {76d05bb8-2255-4f16-9451-50b0afd3dc8a}, !- Handle
  214,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -3.2639, 8.0518, 0.163513,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 8.0518, 0.163513,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {579eb53e-bfb5-47ce-9922-65f7e9ddf7e5}, !- Handle
  Solar Panel 2-2,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.01461889043932, 4.27286119504653, -2.6359040930281, !- X,Y,Z Vertex 1 {m}
  -4.01461889043932, 2.79357344091153, -3.1289993597901, !- X,Y,Z Vertex 2 {m}
  -2.96864689043932, 2.79357344091153, -3.1289993597901, !- X,Y,Z Vertex 3 {m}
  -2.96864689043932, 4.27286119504653, -2.6359040930281; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bbbed2f5-f809-4b04-b5a9-771f068653c0}, !- Handle
  200,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.132394, 5.026675, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.057276, 5.155615, 2.513013,          !- X,Y,Z Vertex 2 {m}
  -1.131381, 5.285139, 2.513013,          !- X,Y,Z Vertex 3 {m}
  -1.280605, 5.285724, 2.513013,          !- X,Y,Z Vertex 4 {m}
  -1.355724, 5.156784, 2.513013,          !- X,Y,Z Vertex 5 {m}
  -1.281618, 5.02726, 2.513013;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {8870aec4-f11c-465b-91bb-59c40ff10542}, !- Handle
  193,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.342194, 7.769875, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.267076, 7.898815, 2.513013,          !- X,Y,Z Vertex 2 {m}
  -3.341181, 8.028339, 2.513013,          !- X,Y,Z Vertex 3 {m}
  -3.490405, 8.028924, 2.513013,          !- X,Y,Z Vertex 4 {m}
  -3.565524, 7.899984, 2.513013,          !- X,Y,Z Vertex 5 {m}
  -3.491418, 7.77046, 2.513013;           !- X,Y,Z Vertex 6 {m}

OS:ElectricEquipment:Definition,
  {a4c256dd-eb92-49a7-b406-0633eab4658a}, !- Handle
  Bosch SHX68E05UC Dishwasher Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  346,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {7fa146e0-f231-4153-9c29-e7f1d000b068}, !- Handle
  Bosch SHX68E05UC Dishwasher,            !- Name
  {a4c256dd-eb92-49a7-b406-0633eab4658a}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {d8d204e0-1775-4861-badd-6d59f929d03d}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Dish Washer;                  !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {f6b56f8b-000c-4229-8604-339fc25cc51d}, !- Handle
  {22d28c70-e992-42e0-a02d-5702fe837659}; !- Name

OS:Surface,
  {324df0f7-0f5d-40a0-a628-da1b00cca30f}, !- Handle
  Attic.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, -1.294428, 6.102985,        !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, -1.294428, 6.102985;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60f5d000-229a-4cc0-a615-d9ddfd67352b}, !- Handle
  4,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491520296273, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  11.2491519703727, -2.159, 2.70192500000001, !- X,Y,Z Vertex 2 {m}
  11.553952, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  11.553952, -2.159, 2.941637;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {362530f4-3256-4b64-ace2-f81ddeb385bc}, !- Handle
  Patio.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -4.650014, -13.45236, 3.220508296846;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60e0a3aa-d186-4df5-890f-5f9992519745}, !- Handle
  7,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.198057, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.273176, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  0.19907, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  0.049846, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  -0.025272, -1.701216, 2.5146,           !- X,Y,Z Vertex 5 {m}
  0.048833, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:ElectricEquipment:Definition,
  {ec89e98d-2cb3-478f-98b3-7e26378dd78f}, !- Handle
  Iron Definition,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {19bcd782-116d-4164-8891-d3bedec26499}, !- Handle
  Iron,                                   !- Name
  {ec89e98d-2cb3-478f-98b3-7e26378dd78f}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {b34e113a-cc3e-4c0e-948c-dbb4331204c8}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {b34e113a-cc3e-4c0e-948c-dbb4331204c8}, !- Handle
  Iron,                                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 18:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:25,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Sundays,                           !- Field 21
  Until: 14:16,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:41,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:Schedule:Compact,
  {338cb77b-a6bc-4b5f-976e-12baa624491e}, !- Handle
  Availability - NZERTF - Heating,        !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:SubSurface,
  {f8fbff07-173e-4c93-9c38-c3a4e497e88d}, !- Handle
  First.North.Wall.2.Patio.Door.Swinging, !- Name
  Door,                                   !- Sub Surface Type
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  {be3daf6a-e000-4adb-843a-2def92420d12}, !- Surface Name
  {55450474-5031-4e55-b6c4-2d7da27ec658}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.3472, 12.0142, 2.159,                 !- X,Y,Z Vertex 1 {m}
  9.3472, 12.0142, 0.127,                 !- X,Y,Z Vertex 2 {m}
  8.4328, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  8.4328, 12.0142, 2.159;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {f47038e9-52ee-4f48-b1d2-2c9475d56c23}, !- Handle
  Water Removal Rate Fraction,            !- Name
  -1.281357458,                           !- Coefficient1 Constant
  0.032064893,                            !- Coefficient2 x
  -0.000280794,                           !- Coefficient3 x**2
  0.028356002,                            !- Coefficient4 y
  -0.000134939,                           !- Coefficient5 y**2
  0.000271496,                            !- Coefficient6 x*y
  4.444,                                  !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Surface,
  {c8a7a329-96dd-48ee-98c1-677bd3bd2105}, !- Handle
  Second.Roof.Northeast.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 2 {m}
  -26.544623, 10.654846, 4.69018,         !- X,Y,Z Vertex 3 {m}
  -26.544623, 9.032632, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9079c0eb-11fc-4dc0-936c-2d54b98b6ad1}, !- Handle
  83,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {f3d37d91-0e05-403b-bec0-648383742ba2}, !- Handle
  Energy Factor Fraction,                 !- Name
  -2.743752887,                           !- Coefficient1 Constant
  0.114491512,                            !- Coefficient2 x
  -0.001456831,                           !- Coefficient3 x**2
  0.053860412,                            !- Coefficient4 y
  -0.000244965,                           !- Coefficient5 y**2
  -0.000362021,                           !- Coefficient6 x*y
  4.444,                                  !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Schedule:Compact,
  {e8312199-cccf-4608-95b1-d8f3f3506518}, !- Handle
  Shower Sensible Fraction,               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .2127;                                  !- Field 4

OS:ShadingSurface,
  {8dc9d2b9-7d06-4358-94d0-262ddff86ab1}, !- Handle
  Solar Panel 1-5,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.724302890439327, 5.80034189921753, -2.1267439712391, !- X,Y,Z Vertex 1 {m}
  -0.724302890439327, 4.32105434046753, -2.6198398241551, !- X,Y,Z Vertex 2 {m}
  0.321669109560674, 4.32105447153053, -2.6198402173441, !- X,Y,Z Vertex 3 {m}
  0.321669109560674, 5.80034203028053, -2.1267443644281; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {38a820a5-c6b7-4415-b2f9-6ed8997b6ef4}, !- Handle
  Hair Dryer,                             !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:40,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:44,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:40,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:44,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:40,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:44,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:40,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:44,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 10:09,                           !- Field 31
  0,                                      !- Field 32
  Until: 10:12,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 10:09,                           !- Field 38
  0,                                      !- Field 39
  Until: 10:12,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {3f8338a5-49a9-4883-a4bb-e9fa145b6ec2}, !- Handle
  46,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.947528, -1.701216, 2.5146,           !- X,Y,Z Vertex 1 {m}
  10.947528, -1.701216, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.021633, -1.83074, 0.1651,            !- X,Y,Z Vertex 3 {m}
  11.021633, -1.83074, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7ce3e186-b0c4-49b1-a525-680ac59bf470}, !- Handle
  Availability - NZERTF - Cooling,        !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 03/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 10/31,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

OS:ShadingSurface,
  {7a1d51a9-8598-4c01-98c1-4b4e732173df}, !- Handle
  125,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 7.747584, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 7.747584, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9b34f09e-9d19-498e-adfa-86ddecccb739}, !- Handle
  89BD34,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 6.422783, 8.215514,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 2 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 3 {m}
  0.5842, 6.422783, 8.215514;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {82d39f33-a350-4eab-933b-28a4944c9e78}, !- Handle
  153,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.206499, 8.052384, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.206499, 7.899984, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 7.899984, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 8.052384, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0fce3776-7e96-429d-a9c3-132c045d7b0c}, !- Handle
  Master Bedroom Blu-Ray Definition,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {0e5cdae6-5e50-4437-9afc-42c61b4fc565}, !- Handle
  Master Bedroom Blu-Ray,                 !- Name
  {0fce3776-7e96-429d-a9c3-132c045d7b0c}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {a1843c4f-596e-4f1b-bf4e-00fd0d9c94af}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {a1843c4f-596e-4f1b-bf4e-00fd0d9c94af}, !- Handle
  Blu-Ray Master Bed,                     !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.516,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.516,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 22:00,                           !- Field 9
  0.516,                                  !- Field 10
  Until: 23:30,                           !- Field 11
  1,                                      !- Field 12
  Until: 24:00,                           !- Field 13
  0.516,                                  !- Field 14
  For: Fridays,                           !- Field 15
  Until: 24:00,                           !- Field 16
  0.516,                                  !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 24:00,                           !- Field 19
  0.516,                                  !- Field 20
  For: Sundays,                           !- Field 21
  Until: 22:00,                           !- Field 22
  0.516,                                  !- Field 23
  Until: 23:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0.516,                                  !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:Surface,
  {cdde1d87-30af-4fed-aec2-d2edb4e94e62}, !- Handle
  Second.Roof.Northeast.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 12.015862, 4.236508,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 10.654846, 4.69018;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {896d40fd-cfbf-4cd2-92fd-72851d0edf3c}, !- Handle
  184,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.5687, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.5687, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.2639, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.2639, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0817ce25-4470-4bed-b6ba-448cdef44e0c}, !- Handle
  Sink Latent Fraction,                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .00127;                                 !- Field 4

OS:Schedule:Compact,
  {108a86c6-89ff-40ca-a65f-1a0c1e216559}, !- Handle
  Sinks Temp Schedule,                    !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  37.7;                                   !- Field 4

OS:ShadingSurface,
  {8cbb79eb-4061-4158-8dc9-eb0ab373a06e}, !- Handle
  135,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 8.0518, 0.125413,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -3.5687, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -3.5687, 8.0518, 0.125413;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7ac699cc-0896-4586-9881-7dcd66018a9e}, !- Handle
  85,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.665657, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.665657, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.740776, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.740776, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {45695a88-05dd-4a19-a6a2-9e4a08164564}, !- Handle
  Attic ACH,                              !- Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ShadingSurface,
  {561b99d8-d5a7-44ad-99e0-6fc698e0f015}, !- Handle
  6BE21C,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395519999999, -0.0254003332467451, 3.65283799975695, !- X,Y,Z Vertex 1 {m}
  0.581152000000177, -0.0253996667526766, 3.65283600024131, !- X,Y,Z Vertex 2 {m}
  0.581152, -0.483257000244141, 3.50021900073242, !- X,Y,Z Vertex 3 {m}
  10.6395520000001, -0.48325766675326, 3.50022100024305; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65389b07-12b7-4a63-8104-6b0f9792e364}, !- Handle
  74,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.049846, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  0.049846, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  -0.025272, -1.701216, 0.1651,           !- X,Y,Z Vertex 3 {m}
  -0.025272, -1.701216, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b30542f-1bc0-4db1-b89d-291b8616a554}, !- Handle
  253,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  10.6426, -0.0253999999999987, 6.5659,   !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0253999999999994, 6.5659,   !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba23662f-fd9f-4ebd-a374-48124a97339d}, !- Handle
  Attic.Floor.1,                          !- Name
  Floor,                                  !- Surface Type
  {9a39b75e-cabf-44d6-8a8a-7f835d670377}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbadd3c-5f6a-4efe-b901-84253b8f9098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.485914, 10.745172, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -45.485914, -1.294428, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {90792d39-2525-444a-9180-844bfbc82254}, !- Handle
  Clock Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.98,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {5a0c7ee0-8703-407d-a392-160b71948e10}, !- Handle
  Clock,                                  !- Name
  {90792d39-2525-444a-9180-844bfbc82254}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {8dd664f5-1fed-46d8-976e-a5b522a58215}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:RunPeriod,
  {ad5d64ef-e955-4c0c-afa1-d38e3ea5ff73}, !- Handle
  Run,                                    !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {b1f0bfeb-ac6d-4363-b1d3-efabaedda0cc}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {94a92b9e-1c1a-4b95-8778-54d3d57f4b04}, !- Handle
  Attic.Floor.2,                          !- Name
  Floor,                                  !- Surface Type
  {9a39b75e-cabf-44d6-8a8a-7f835d670377}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b96806a4-af2b-4786-a1fc-0ab00161486c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.876314, 7.761942, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -44.876314, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -45.482866, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e87aa897-5b12-437c-9afb-08641b07b407}, !- Handle
  288,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.5603, 3.100917,              !- X,Y,Z Vertex 1 {m}
  7.2898, 12.5603, 2.859617,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.5603, 3.100917;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67740799-a45a-4e6d-86dc-a2ff57f85034}, !- Handle
  143,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 5.3086, 0.163513,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 5.3086, 0.163513,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {18efb1a4-1b0a-48b2-b74c-82bdc3f3ffc3}, !- Handle
  280,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  13.9954, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f917d0e0-4592-4a9a-ab17-e2cff1a7a7dc}, !- Handle
  Solar Panel 3-6,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.372469109560674, 2.74538042692953, -3.1450640229801, !- X,Y,Z Vertex 1 {m}
  0.372469109560674, 1.26609286817953, -3.6381598758961, !- X,Y,Z Vertex 2 {m}
  1.41844110956068, 1.26609299924253, -3.6381602690851, !- X,Y,Z Vertex 3 {m}
  1.41844110956068, 2.74538055799253, -3.1450644161691; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4a20d77b-1e64-424f-ac42-5fcb2be8ba12}, !- Handle
  57A3C8,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9943999848598, 8.57250001816823, !- X,Y,Z Vertex 1 {m}
  11.2522, 5.5660170151402, 8.21551398183177, !- X,Y,Z Vertex 2 {m}
  10.6426, 5.56601701698336, 8.2155139217976, !- X,Y,Z Vertex 3 {m}
  10.6426, 5.9944000151402, 8.57249998183177; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd45c48c-327e-41ae-a262-6cba733f06c4}, !- Handle
  Patio.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -13.45236, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4950cce-0e04-4966-9d4e-da8bfbbd4f01}, !- Handle
  Second.Roof.Southeast.2,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 0.169937, 3.717395,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {301d01a3-21f5-4054-9ab8-22715fa0c083}, !- Handle
  First.South.Wall.1.Window.3,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.835788, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  7.835788, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  8.750188, -0.0254, 0.7366,              !- X,Y,Z Vertex 3 {m}
  8.750188, -0.0254, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f9f9f097-7c19-4c2f-9906-66f056d34178}, !- Handle
  Washers Temp Schedule,                  !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Schedule:Compact,
  {7cd9b263-96ad-4036-b916-59ec69133d2b}, !- Handle
  Clothes Washer Temp Schedule,           !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  19.4;                                   !- Field 4

OS:ShadingSurface,
  {22acd7d4-711f-4bbd-b8d1-f06d9fdd7b22}, !- Handle
  2E650A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944352, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  10.944352, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  10.944352, -1.8542, 0.127,              !- X,Y,Z Vertex 3 {m}
  10.944352, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fdb6397a-eb1e-4a75-aa67-be2498d7a5f2}, !- Handle
  4F34F5,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.95782992052802, 6.0420250852902, !- X,Y,Z Vertex 1 {m}
  11.555498, 2.95783, 6.04202506433929,   !- X,Y,Z Vertex 2 {m}
  11.5554999231948, 3.27523899998265, 6.04202498866812, !- X,Y,Z Vertex 3 {m}
  11.2522, 3.27523900038082, 6.04202500961915; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3012faf0-5d39-4b35-86ae-399da4bde9bf}, !- Handle
  E54B16,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5562491951457, 4.63481999995415, 7.17500899992581, !- X,Y,Z Vertex 1 {m}
  11.5560176705804, 3.9004580000046, 6.82754800087443, !- X,Y,Z Vertex 2 {m}
  11.5554981240702, 2.95782999999933, 6.04202505418184, !- X,Y,Z Vertex 3 {m}
  11.5554998371742, 3.27523899998311, 6.04202499880059; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {e3ced8ce-3c25-496c-b9e4-348f9c8b2539}, !- Handle
  Whirlpool WED97HEX Clothes Dryer Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2411,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.05,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.8;                                    !- Fraction Lost

OS:ElectricEquipment,
  {35d6ca5c-bdd9-4d30-b715-9658e934626a}, !- Handle
  Whirlpool WED97HEX Clothes Dryer,       !- Name
  {e3ced8ce-3c25-496c-b9e4-348f9c8b2539}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {c9913d9a-ecfd-41da-8db4-3da579fe3891}, !- Schedule Name
  ,                                       !- Multiplier
  Laundry - Dryer;                        !- End-Use Subcategory

OS:Schedule:Compact,
  {c9913d9a-ecfd-41da-8db4-3da579fe3891}, !- Handle
  Clothes Dryer,                          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 20:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 22:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Fridays,                           !- Field 15
  Until: 24:00,                           !- Field 16
  0,                                      !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 12:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 13:45,                           !- Field 21
  1,                                      !- Field 22
  Until: 15:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 15:45,                           !- Field 25
  1,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: Sundays,                           !- Field 29
  Until: 12:30,                           !- Field 30
  0,                                      !- Field 31
  Until: 13:15,                           !- Field 32
  1,                                      !- Field 33
  Until: 15:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 15:45,                           !- Field 36
  1,                                      !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until 24:00,                            !- Field 41
  0;                                      !- Field 42

OS:Schedule:Compact,
  {a7551662-eb15-49e4-9ca9-e8e387be2795}, !- Handle
  Shower Latent Fraction,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .005655;                                !- Field 4

OS:ShadingSurface,
  {04cf112f-3a69-4675-bbdd-11b02682d009}, !- Handle
  Solar Panel 1-2,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.01461889043932, 5.80034189005853, -2.12674394376109, !- X,Y,Z Vertex 1 {m}
  -4.01461889043932, 4.32105413592353, -2.61983921052209, !- X,Y,Z Vertex 2 {m}
  -2.96864689043932, 4.32105413592353, -2.61983921052209, !- X,Y,Z Vertex 3 {m}
  -2.96864689043932, 5.80034189005853, -2.12674394376109; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {36a2a80e-927d-4ed4-94a0-d1350d4fd525}, !- Handle
  84,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491519850626, -0.0254000177978427, 3.65283705339359, !- X,Y,Z Vertex 1 {m}
  11.2491520296271, -2.15899998220216, 2.94163794660639, !- X,Y,Z Vertex 2 {m}
  11.5539520000002, -2.15900001779784, 2.94163705339359, !- X,Y,Z Vertex 3 {m}
  11.5539519999984, -0.0253997533937204, 3.65283626018047; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa5d80d8-839b-4bf3-b4f3-1da7bf487964}, !- Handle
  FCF214,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5569999996644, 5.9944, 8.5725,       !- X,Y,Z Vertex 1 {m}
  11.5569999990002, 5.99440000000056, 8.30799300000022, !- X,Y,Z Vertex 2 {m}
  11.5569999996569, 10.552553, 4.509532,  !- X,Y,Z Vertex 3 {m}
  11.5570000003356, 10.653184, 4.69018;   !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {7fbbfb60-7fad-4246-9a69-2b48ac8f37dd}, !- Handle
  Inkjet Printer Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4.46,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {c05514a2-2a49-49e7-844c-ee912c7e4d0c}, !- Handle
  Inkjet Printer,                         !- Name
  {7fbbfb60-7fad-4246-9a69-2b48ac8f37dd}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {320759ae-043b-482f-99bd-82a2914fdafd}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Material:AirGap,
  {c73804c9-c013-425c-b69c-1d7320d45675}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:ShadingSurface,
  {e888fe87-739c-4f97-895d-787f55d7eee9}, !- Handle
  269,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, 12.56665, 6.38175;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7b4778c-475d-4b0c-a026-6856de0d269b}, !- Handle
  206,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.132394, 5.026675, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.132394, 5.026675, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.057276, 5.155615, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.057276, 5.155615, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {24f1c972-714e-4da2-92e6-d76ed60d085b}, !- Handle
  Waste Heat,                             !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  0;                                      !- Maximum Value of x

OS:ShadingSurface,
  {62046ac9-d80f-4acd-ac81-55b6ca840bd4}, !- Handle
  205,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.565524, 7.899984, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.565524, 7.899984, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.491418, 7.77046, 0.163513,           !- X,Y,Z Vertex 3 {m}
  -3.491418, 7.77046, 2.513013;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {073a73d2-601f-48a2-87fa-edff4fc4a529}, !- Handle
  177,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.280605, 8.028924, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.280605, 8.028924, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.355724, 7.899984, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.355724, 7.899984, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {aeee9ef0-49f1-43e2-9b60-d5c8f4123223}, !- Handle
  Living Room TV Definition,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.2,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {57659549-4e71-435a-a1dd-8f4ebd99be0f}, !- Handle
  Living Room TV,                         !- Name
  {aeee9ef0-49f1-43e2-9b60-d5c8f4123223}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {cd8d0a17-c12f-4fb5-8d5c-47dbf1a9756a}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {1d99a0b8-30d3-4c98-a75c-418df44ff84b}, !- Handle
  14,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {47d13f35-9861-41fd-9073-30a32059a390}, !- Handle
  1 Cell Phone Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8.86,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {427d968b-6cf4-4522-bdba-7fea05fc2ead}, !- Handle
  1 Cell Phone,                           !- Name
  {47d13f35-9861-41fd-9073-30a32059a390}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {e6e56309-1b3c-40b7-b1a1-3270fe8c3f7d}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {e6e56309-1b3c-40b7-b1a1-3270fe8c3f7d}, !- Handle
  1 Cell Phone,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {a0f6f528-0a90-41a7-a57c-a696647d5026}, !- Handle
  128263,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 4.022316,             !- X,Y,Z Vertex 1 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  11.557, 12.0142, 4.022316;              !- X,Y,Z Vertex 4 {m}

OS:Building,
  {79814a5e-eef1-4eff-a0cd-a7e1d86c8210}, !- Handle
  NIST NZE House,                         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {87e80a56-b21b-478e-8d30-b270e247c682}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ScheduleTypeLimits,
  {b995c05e-3b80-45c9-90ac-f6af89b95249}, !- Handle
  {c327cd26-cc6b-4b08-b5f1-ecb6cc5d4e00}; !- Name

OS:ShadingSurface,
  {706dbfe2-31e6-422d-94c1-01d49708ea95}, !- Handle
  235,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.2639, 5.3086, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.2639, 5.3086, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4198c9bd-f967-4b1d-9ba3-75d151a23a4e}, !- Handle
  217,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 7.899984, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.206499, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.206499, 7.899984, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60cd16bb-4625-4e82-a798-ae544125fa36}, !- Handle
  Solar Panel 1-8,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.56601310956068, 5.80034185090853, -2.1267438263111, !- X,Y,Z Vertex 1 {m}
  2.56601310956068, 4.32105429215853, -2.61983967922809, !- X,Y,Z Vertex 2 {m}
  3.61198510956067, 4.32105442322153, -2.61984007241709, !- X,Y,Z Vertex 3 {m}
  3.61198510956067, 5.80034198197153, -2.12674421950009; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3980324b-5754-4504-a715-139dfcdd6cc6}, !- Handle
  Heating Pad Definition,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.97,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {927c527d-a7a7-4caf-a666-08d1dbbf1224}, !- Handle
  Heating Pad,                            !- Name
  {3980324b-5754-4504-a715-139dfcdd6cc6}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {c2d2942a-ab0c-4f4f-a676-24249405e0a0}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ShadingSurface,
  {553c63c3-0fd9-45bd-a730-89c8d2729e1a}, !- Handle
  29,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 1 {m}
  0.276353, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.548816, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.55181999999973; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0e4fe8-0ad0-4eb4-8ffd-0b2c8acae6be}, !- Handle
  Basement.A.East.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 23.608054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 23.608054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {6a8d0921-6314-420b-9e03-f78dadfb26e2}, !- Handle
  {7c021916-dbe4-407a-8c99-1e0d88135676}; !- Name

OS:Surface,
  {9e3a5b75-7864-4c0e-85ea-ecc464c2c524}, !- Handle
  Plenum.South.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.777972, -0.038072, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -18.777972, -0.038072, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -7.500372, -0.038072, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -7.500372, -0.038072, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b8e963b8-ea61-4f29-9890-bb468b066b6b}, !- Handle
  86,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.591553, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05108092-2887-46a2-b735-7fcfa309c478}, !- Handle
  Attic.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 10.745172, 6.5659,          !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.133465,        !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.133465,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3f7edb5e-1b9f-4ff0-8d8c-39d17f31c59c}, !- Handle
  8EB362,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5538761015677, 0.168274999647732, 3.71739500000182, !- X,Y,Z Vertex 1 {m}
  11.5539520563144, -0.0253997711694231, 3.65283631357391, !- X,Y,Z Vertex 2 {m}
  11.5538938159689, 0.121637999535749, 3.48760000000241, !- X,Y,Z Vertex 3 {m}
  11.5538361509245, 0.268676000046493, 3.53655500125559; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6748b78e-362f-4d55-a446-db527c0d62af}, !- Handle
  HPWH Availability,                      !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 11/24,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 12/04,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ShadingSurface,
  {c7486aaa-cd6d-4ce3-902c-e8f95cbc6827}, !- Handle
  59,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915275, -1.85361600000004, 2.55181999999926, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.55181999999943, !- X,Y,Z Vertex 2 {m}
  10.944353, -1.548816, 2.55182000000009, !- X,Y,Z Vertex 3 {m}
  10.944353, -1.85361600000003, 2.55181999999991; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b231a4df-6a3a-414d-be29-85202aea492b}, !- Handle
  8B8977,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.566017, 8.215514,             !- X,Y,Z Vertex 1 {m}
  0.5842, -0.0253999999999948, 6.351708,  !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0253999999999948, 6.351708, !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.566017, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c1cf5c1-1eab-4be2-b7ed-517ea689210c}, !- Handle
  Second.North.Wall.2.Window.3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.269023, 12.015862, 5.710754,        !- X,Y,Z Vertex 1 {m}
  -31.269023, 12.015862, 5.024954,        !- X,Y,Z Vertex 2 {m}
  -31.878623, 12.015862, 5.024954,        !- X,Y,Z Vertex 3 {m}
  -31.878623, 12.015862, 5.710754;        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a3fcbcaa-6c69-4d2e-a19d-a76115e1b260}, !- Handle
  ALWAYS_OFF,                             !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {b8a82c88-f994-46c8-891e-b520a34b5dbc}, !- Handle
  Attic.West.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 10.745172, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb335e6-0ba4-4142-bb96-e8b426f5174e}, !- Handle
  Second.West.Wall.4,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 12.015862, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -36.603023, 9.032632, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {13885bf7-90a9-4e0a-9c17-e86841ecd8e6}, !- Handle
  B78968,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.743952, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c8de881d-2f19-445c-9475-0e877d841a89}, !- Handle
  128,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.416299, 5.156784, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.416299, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.156784, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204c5779-496d-4d76-8ada-1de8470b56eb}, !- Handle
  Second.Roof.Northwest.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.556,           !- X,Y,Z Vertex 3 {m}
  -37.212623, 9.032632, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b1ea01-253b-4c4d-b8b3-7a2678f9efac}, !- Handle
  Second.Floor,                           !- Name
  Floor,                                  !- Surface Type
  {eaf5ac9b-c6d3-423e-8b9f-cd888184f72c}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfc941a-c5ca-4390-b5db-8eba5343b5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -25.935023, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -37.212623, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 12.015862, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cac0548-9c2f-41df-9e2f-55284a864f64}, !- Handle
  First.North.Wall.1.Window.1,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {b53f413c-992b-4735-a262-c75b1ecb4283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.975799, 5.9182, 2.3876,              !- X,Y,Z Vertex 1 {m}
  12.975799, 5.9182, 0.7366,              !- X,Y,Z Vertex 2 {m}
  12.061399, 5.9182, 0.7366,              !- X,Y,Z Vertex 3 {m}
  12.061399, 5.9182, 2.3876;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede8abad-b427-4c54-8fd9-913fd0e1a072}, !- Handle
  Patio.South.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d957f2e-3fb3-455f-8b51-5517ce21a8dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.262662, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -5.262662, -16.50036, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -4.65306199999999, -16.50036, 4.236508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53391f9e-6f16-4b4e-a88f-49ee60fde0a0}, !- Handle
  First.North.Wall.3.Window.4,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {06cf0cf8-7730-430a-b8b1-ab32eda97358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.292793, 12.0142, 2.4892,              !- X,Y,Z Vertex 1 {m}
  1.292793, 12.0142, 1.3462,              !- X,Y,Z Vertex 2 {m}
  0.543493, 12.0142, 1.3462,              !- X,Y,Z Vertex 3 {m}
  0.543493, 12.0142, 2.4892;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {861d92f7-b848-4d9e-93f6-26a014401c51}, !- Handle
  HVACTemplate-Always 0,                  !- Name
  {76a2ceb6-5c3b-494e-aea7-72104b066e8d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Surface,
  {caa1a704-9ecf-480b-81b0-2bdd38d2bed6}, !- Handle
  Second.East.Wall.7,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -26.544623, 10.654846, 4.69018,         !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 12.015862, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bc52af-dcbf-4900-94b0-e666f154d6ad}, !- Handle
  Attic.East.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, 10.745172, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32690d32-ade5-4d95-918b-172c8a237d8e}, !- Handle
  D193BD,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.5494, 0.1651,              !- X,Y,Z Vertex 2 {m}
  7.439152, -1.5494, 0.1651,              !- X,Y,Z Vertex 3 {m}
  7.439152, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411b4bf5-c844-41d7-ae51-e0f6ae830a68}, !- Handle
  Plenum.East.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9ffc48-12ce-4335-bf10-e421eb6ea932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 0.585815, 3.273425,          !- X,Y,Z Vertex 1 {m}
  -7.500372, 0.571528, 3.268662,          !- X,Y,Z Vertex 2 {m}
  -7.500372, 0.571528, 2.8956,            !- X,Y,Z Vertex 3 {m}
  -7.500372, 5.905528, 2.8956,            !- X,Y,Z Vertex 4 {m}
  -7.500372, 5.905528, 3.273425;          !- X,Y,Z Vertex 5 {m}

OS:Curve:Biquadratic,
  {7ecf81c0-0776-4a4b-98f0-4f0c50803165}, !- Handle
  Test Waste Heat-FT,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  50,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:ShadingSurface,
  {1a799853-f811-4106-8e86-775365e205c8}, !- Handle
  178F4E,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.0038, 0.125413,              !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.0518, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -4.5974, 8.0518, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -4.5974, 5.0038, 0.125413;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca431cb4-89b2-4a23-805f-bc42518d3c8f}, !- Handle
  285,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {fa70948b-80de-4252-9761-a031938d4282}, !- Handle
  Plenum ACH,                             !- Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Surface,
  {bfe7ce30-9c71-4b62-afd9-f7ead07a3c37}, !- Handle
  Patio.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5fa582d6-0bc4-4e73-84c3-6e3d0504745f}, !- Handle
  107,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000013, 7.31601314142171, 5.7912, !- X,Y,Z Vertex 1 {m}
  -4.29260000000115, 7.31601314142212, 5.53719966061927, !- X,Y,Z Vertex 2 {m}
  -4.59739999999885, 7.31601285857833, 5.53720033938064, !- X,Y,Z Vertex 3 {m}
  -4.59739999999987, 7.31601285857792, 5.7912; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {edad6734-e98e-414f-b7b9-cf59c1efe80b}, !- Handle
  292,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.9954, 3.960015, 4.922145,            !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 3.290324,              !- X,Y,Z Vertex 3 {m}
  13.9954, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bce4885e-610c-46c9-a932-aa3526341039}, !- Handle
  133,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 5.004384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 5.004384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 5.004384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 5.004384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d280691-9d97-4291-83af-f6824462fc45}, !- Handle
  102,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.2926, 10.738663, 2.938992,           !- X,Y,Z Vertex 1 {m}
  -4.2926, 10.738663, 2.697692,           !- X,Y,Z Vertex 2 {m}
  -12.827, 10.738663, 2.697692,           !- X,Y,Z Vertex 3 {m}
  -12.827, 10.738663, 2.938992;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33c8742d-2d22-44af-b927-7cc44e660605}, !- Handle
  296,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.168275003891019, 3.71739504923306, !- X,Y,Z Vertex 1 {m}
  11.2521999999998, -0.0253998458678571, 3.65283653760366, !- X,Y,Z Vertex 2 {m}
  11.5539519999986, -0.0253998011376749, 3.65283640341208, !- X,Y,Z Vertex 3 {m}
  11.5539540728621, 0.16827502992722, 3.71739490880911; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {509cd0a2-1c50-4b98-b4cb-7e0891e035f8}, !- Handle
  Child A - Zone 1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {8dc71f9d-2a24-4a83-a41d-2b437051a581}, !- Handle
  Child A - Zone 1,                       !- Name
  {509cd0a2-1c50-4b98-b4cb-7e0891e035f8}, !- People Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {785480ca-602d-4e6d-9090-f6979724a48f}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {785480ca-602d-4e6d-9090-f6979724a48f}, !- Handle
  Occupancy - Child A - Zone 1,           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:00,                            !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 16:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Wednesdays,                        !- Field 32
  Until: 7:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 8:00,                            !- Field 35
  1,                                      !- Field 36
  Until: 19:30,                           !- Field 37
  0,                                      !- Field 38
  Until: 20:15,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: Fridays,                           !- Field 43
  Until: 7:00,                            !- Field 44
  0,                                      !- Field 45
  Until: 8:00,                            !- Field 46
  1,                                      !- Field 47
  Until: 19:30,                           !- Field 48
  0,                                      !- Field 49
  Until: 20:15,                           !- Field 50
  1,                                      !- Field 51
  Until: 21:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 23:00,                           !- Field 54
  1,                                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Saturdays,                         !- Field 58
  Until: 9:30,                            !- Field 59
  0,                                      !- Field 60
  Until: 11:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 13:00,                           !- Field 63
  0,                                      !- Field 64
  Until: 14:30,                           !- Field 65
  1,                                      !- Field 66
  Until: 17:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 18:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 20:30,                           !- Field 71
  0,                                      !- Field 72
  Until: 23:00,                           !- Field 73
  1,                                      !- Field 74
  Until: 24:00,                           !- Field 75
  0,                                      !- Field 76
  For: Sundays,                           !- Field 77
  Until: 9:00,                            !- Field 78
  0,                                      !- Field 79
  Until: 11:00,                           !- Field 80
  1,                                      !- Field 81
  Until: 13:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 14:30,                           !- Field 84
  1,                                      !- Field 85
  Until: 17:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 18:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:15,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:ShadingSurface,
  {b2ce4f03-8cdf-4ede-81c6-1ba01ee479b7}, !- Handle
  33A347,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.5494, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.5494, 0.127,              !- X,Y,Z Vertex 2 {m}
  10.944352, -1.5494, 0.127,              !- X,Y,Z Vertex 3 {m}
  10.944352, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:Material:AirGap,
  {6259fe42-58ed-4618-ae3a-56265698f0f9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:ShadingSurface,
  {8a752148-4e00-4b47-9b69-32d46e2eebdc}, !- Handle
  185,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 6.527507, 3.341907,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.309184, 2.939501,            !- X,Y,Z Vertex 2 {m}
  -4.5974, 5.309184, 2.939501,            !- X,Y,Z Vertex 3 {m}
  -4.5974, 6.527507, 3.341907;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43447169-c3f5-4bc4-9b86-abdeb9ac011a}, !- Handle
  300,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 1 {m}
  11.557, 10.552553, 4.509532,            !- X,Y,Z Vertex 2 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 3 {m}
  11.557, 12.0142, 4.236508;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20a57080-2602-4164-992d-3c40b949dbef}, !- Handle
  Solar Panel 3-8,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.56601310956068, 2.74538046952453, -3.1450641507661, !- X,Y,Z Vertex 1 {m}
  2.56601310956068, 1.26609291077554, -3.63816000368309, !- X,Y,Z Vertex 2 {m}
  3.61198510956067, 1.26609304183853, -3.6381603968721, !- X,Y,Z Vertex 3 {m}
  3.61198510956067, 2.74538060058753, -3.1450645439551; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29d8b69-59cf-429c-8669-36d8e843e427}, !- Handle
  Basement.B.North.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 35.038054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 35.038054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e25d8c3-24d3-4e4c-9b25-da179af74df7}, !- Handle
  37,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {56a34e1a-e2ca-4f4c-b553-b3cd0ea910e7}, !- Handle
  108,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 2.794001, 2.889596,           !- X,Y,Z Vertex 1 {m}
  -12.5222, 2.794001, 2.871938,           !- X,Y,Z Vertex 2 {m}
  -12.5222, 2.286813, 2.697692;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {8b67d163-39c0-4151-b6a5-bff790de45e4}, !- Handle
  46846C,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395520000009, -0.483257500248562, 3.50022050073127, !- X,Y,Z Vertex 1 {m}
  9.98214899999915, -0.483257166748745, 3.50021950024391, !- X,Y,Z Vertex 2 {m}
  9.98214900000085, -1.62928783325125, 3.11820749975609, !- X,Y,Z Vertex 3 {m}
  10.6395519999992, -1.62928816674884, 3.1182085002442; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fd24646-9909-4e88-bf79-b053c3ec84b1}, !- Handle
  F59E12,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.553952, -0.0254000000572527, 3.43864500017867, !- X,Y,Z Vertex 1 {m}
  11.553952, -2.15900000006184, 2.7019250001791, !- X,Y,Z Vertex 2 {m}
  11.2491519703727, -2.15899999993816, 2.70192499982091, !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0253999999427467, 3.43864499982133; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1c03eba-1e48-49a0-94df-7973f0d2aa07}, !- Handle
  DB3E06,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.553951999999, -0.0253997711915593, 3.65283631357406, !- X,Y,Z Vertex 1 {m}
  11.5539519999997, -2.159, 2.941637,     !- X,Y,Z Vertex 2 {m}
  11.5539520000003, -2.159, 2.701925,     !- X,Y,Z Vertex 3 {m}
  11.5539519999996, -0.0254000001197159, 3.43864500035958; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0dc674c-24d9-46dc-b0be-4e6707e49a59}, !- Handle
  First.East.Wall.2.Window.2,             !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c9d03f3d-f6e0-4cd8-8319-3dd2f96b82c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6906, 4.494272, 2.4384,              !- X,Y,Z Vertex 1 {m}
  13.6906, 4.494272, 1.7526,              !- X,Y,Z Vertex 2 {m}
  13.6906, 5.510272, 1.7526,              !- X,Y,Z Vertex 3 {m}
  13.6906, 5.510272, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d3205c8-24c1-4aae-b6b5-63bd03c78546}, !- Handle
  68,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448007469772, -0.0254000655734572, 3.65283719672051, !- X,Y,Z Vertex 1 {m}
  -0.0284479703716799, -2.15900003286051, 2.94163809858166, !- X,Y,Z Vertex 2 {m}
  0.581151999999803, -2.15899996713949, 2.94163690141835, !- X,Y,Z Vertex 3 {m}
  0.581152000000374, -0.0253996998573239, 3.65283609955537; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0a3dd742-4478-4f93-8619-46f87092ee84}, !- Handle
  Hair Dryer Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1875,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {77d33084-2684-482e-bcb8-caddee7c48b0}, !- Handle
  Hair Dryer,                             !- Name
  {0a3dd742-4478-4f93-8619-46f87092ee84}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {38a820a5-c6b7-4415-b2f9-6ed8997b6ef4}, !- Schedule Name
  ,                                       !- Multiplier
  Bathroom - MELs;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3e2a9503-3fdb-4dd4-a395-f36be8368daf}, !- Handle
  Hand Mixer Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {24f04172-d063-472d-a628-307763f12bcf}, !- Handle
  Hand Mixer,                             !- Name
  {3e2a9503-3fdb-4dd4-a395-f36be8368daf}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {0ad4f8f9-5ae6-4d3f-995a-796695ba4b71}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Surface,
  {7b55d672-c0d5-412e-a0bd-7f7bdd5f9cb5}, !- Handle
  Small.Attic.West.Wall.3,                !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07908cb9-1093-4d38-a9eb-87fd14b6c960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 2.095532, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -62.819161, 5.639153, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {4cf2a331-df27-4a6f-a381-78b43a764807}, !- Handle
  Basement.B.East.Wall.3,                 !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 35.038054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 4 {m}
  -74.190141, 34.079204, -0.2286,         !- X,Y,Z Vertex 5 {m}
  -74.190141, 34.079204, -2.06375,        !- X,Y,Z Vertex 6 {m}
  -74.190141, 32.847304, -2.06375,        !- X,Y,Z Vertex 7 {m}
  -74.190141, 32.847304, -0.2286;         !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {39c14a50-4360-4a29-b794-b75926332602}, !- Handle
  Second.South.Wall.2 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.880661, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -28.880661, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -27.902761, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -27.902761, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f01374a6-4f24-4fed-b122-a34c0a11c202}, !- Handle
  Wolf CTWH30 Cooktop Wall Hood Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  75,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7681732c-e240-49c7-ac44-edff550d111d}, !- Handle
  Wolf CTWH30 Cooktop Wall Hood,          !- Name
  {f01374a6-4f24-4fed-b122-a34c0a11c202}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {5bd5856a-5dd4-4312-a208-d5ba0841b3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Range Hood;                   !- End-Use Subcategory

OS:Surface,
  {abc459a1-d7fe-485d-8561-ad2c9ecffd9a}, !- Handle
  Basement.B.West.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -85.467741, 35.038054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 22.998454, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2a227620-ca17-4c62-8a80-2ef8e2772234}, !- Handle
  B23D60,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439152, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.439152, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {acbd822c-4c06-4ff5-b4c8-49843451cb4f}, !- Handle
  {3ed575cf-d4b8-41b7-80cc-63ef535bf022}; !- Name

OS:Schedule:Compact,
  {141986a6-7f79-4ea6-8e51-4f10a9783bbc}, !- Handle
  Activity Level - Bedroom - BA,          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  103,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  103,                                    !- Field 6
  Until: 3:00,                            !- Field 7
  103,                                    !- Field 8
  Until: 4:00,                            !- Field 9
  103,                                    !- Field 10
  Until: 5:00,                            !- Field 11
  103,                                    !- Field 12
  Until: 6:00,                            !- Field 13
  103,                                    !- Field 14
  Until: 7:00,                            !- Field 15
  103,                                    !- Field 16
  Until: 8:00,                            !- Field 17
  103,                                    !- Field 18
  Until: 9:00,                            !- Field 19
  103,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  103,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  103,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  103,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  103,                                    !- Field 28
  Until: 14:00,                           !- Field 29
  103,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  103,                                    !- Field 32
  Until: 16:00,                           !- Field 33
  103,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  103,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  103,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  103,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  103,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  103,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  103,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  103,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  103;                                    !- Field 50

OS:ShadingSurface,
  {734a274e-8fbb-4b00-a954-c652fc6c1eb1}, !- Handle
  99,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000005, 7.316013, 5.7912,    !- X,Y,Z Vertex 1 {m}
  -4.2926000000023, 4.982388, 3.846513,   !- X,Y,Z Vertex 2 {m}
  -4.29260000000339, 5.07932130239436, 3.67311410180702, !- X,Y,Z Vertex 3 {m}
  -4.29260000000123, 7.31601328284383, 5.53719966061927; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1bfe2ebc-0c8d-42df-a7b3-1125b643b90d}, !- Handle
  30,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.476753, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.853616, 2.55181999999971;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0365d716-f0d3-4c74-97df-9d912c542deb}, !- Handle
  34,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.743953, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {5955f4db-3fba-4966-8db3-0551ef1b6103}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil Cap-FF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:InternalMass:Definition,
  {f150f8b5-49c7-455e-8c06-bc9e8a6617ee}, !- Handle
  Internal Mass - Zone 1 - Structure Definition, !- Name
  {62f44d69-551a-4a02-be2c-8da8ead7f104}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  357.654,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1a7fbac9-bc6c-49a7-9126-d9ad8d38400c}, !- Handle
  Internal Mass - Zone 1 - Structure,     !- Name
  {f150f8b5-49c7-455e-8c06-bc9e8a6617ee}, !- Internal Mass Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {c504b688-de18-4e08-9d08-065e2ee22468}, !- Handle
  Cooling On/Off Schedule,                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  Through: 10/31,                         !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  0.0;                                    !- Field 12

OS:ShadingSurface,
  {0985e599-1ead-4c36-9f72-506755a8aafc}, !- Handle
  267,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, -0.65561, 6.35583,             !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01a1730d-ee12-48aa-9e91-4454cabf7ce1}, !- Handle
  154,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.565524, 5.156784, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.565524, 5.156784, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.491418, 5.02726, 0.163513,           !- X,Y,Z Vertex 3 {m}
  -3.491418, 5.02726, 2.513013;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7da1378-965d-4cd4-9f36-bd85d3e698dd}, !- Handle
  215,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 8.052384, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 7.899984, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.206499, 7.899984, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.206499, 8.052384, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b8bd64-411e-47fe-9765-b589c75cd66a}, !- Handle
  Second.Roof.Southeast.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 0.169937, 3.717395,         !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -25.935023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 0.169937, 3.717395;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbadd3c-5f6a-4efe-b901-84253b8f9098}, !- Handle
  Second.Ceiling.1,                       !- Name
  RoofCeiling,                            !- Surface Type
  {dc5b40bc-805e-4543-bf27-0fa601f435dc}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba23662f-fd9f-4ebd-a374-48124a97339d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -36.599975, 12.015862, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -36.599975, -0.0237379999999998, 6.042025; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0bc31bc-e92e-4eb0-83c6-eee3e1177f27}, !- Handle
  188,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.490405, 8.028924, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.490405, 8.028924, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.565524, 7.899984, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.565524, 7.899984, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da3f1eb5-cac3-4310-a0af-02a3f554e3b8}, !- Handle
  65,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.548816, 2.55182,          !- X,Y,Z Vertex 1 {m}
  10.944353, -1.548816, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 3 {m}
  10.944353, -1.85361600000003, 2.55182;  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0124d33a-2405-41a4-a95c-b35f360f6cc1}, !- Handle
  Parent B - Zone 3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d802cb8e-a367-4d6c-a93a-a0d45072bfcf}, !- Handle
  Parent B - Zone 3,                      !- Name
  {0124d33a-2405-41a4-a95c-b35f360f6cc1}, !- People Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {804f45f4-20ba-46a7-8ca0-5329f7fcbea9}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:SubSurface,
  {3815d286-1e7d-441b-9ab4-957ced7ae1d4}, !- Handle
  First.Front.Door,                       !- Name
  Door,                                   !- Sub Surface Type
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1562, -0.0254, 2.2606,                !- X,Y,Z Vertex 1 {m}
  5.1562, -0.0254, 0.127,                 !- X,Y,Z Vertex 2 {m}
  6.0706, -0.0254, 0.127,                 !- X,Y,Z Vertex 3 {m}
  6.0706, -0.0254, 2.2606;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8c9e9e7-b639-41a2-b938-52bd69e91a0c}, !- Handle
  2C34DD,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.985, 12.0142, 4.022316,               !- X,Y,Z Vertex 1 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 2 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 3 {m}
  7.2898, 12.0142, 4.022316;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ad321240-6164-40c2-8e52-08ea5d686610}, !- Handle
  Living Room Cable Box Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.48,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {341f7882-5f8f-42ef-a567-c29440a3cad3}, !- Handle
  Living Room Cable Box,                  !- Name
  {ad321240-6164-40c2-8e52-08ea5d686610}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {fe5c0ebf-3d96-404f-8623-fbd6f8da254c}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {0b79aee8-1c1a-4407-8a16-32f4c9b4e301}, !- Handle
  63,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.025272, -1.701216, 2.5146,           !- X,Y,Z Vertex 1 {m}
  -0.025272, -1.701216, 0.1651,           !- X,Y,Z Vertex 2 {m}
  0.048833, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  0.048833, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c77128a6-0dd5-45d1-8b57-d7c06894adc6}, !- Handle
  69,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.853616, 2.55181999999971,  !- X,Y,Z Vertex 1 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11131fc2-243c-4fc6-9f88-8135dacacfe2}, !- Handle
  First.Floor.Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  {72bf3ffd-b28f-400d-b562-77f7660f2e4e}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6c48c4-2061-4f21-82d4-64dfd5da6774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 23.608054, 0.127,           !- X,Y,Z Vertex 2 {m}
  -71.751741, 23.608054, 0.127,           !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, 0.127,           !- X,Y,Z Vertex 4 {m}
  -74.190141, 28.942054, 0.127,           !- X,Y,Z Vertex 5 {m}
  -74.190141, 35.038054, 0.127,           !- X,Y,Z Vertex 6 {m}
  -85.467741, 35.038054, 0.127,           !- X,Y,Z Vertex 7 {m}
  -85.467741, 22.998454, 0.127;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f6f0e06e-b53d-4d41-aefa-9585d4e3ba67}, !- Handle
  Basement.B.South.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -85.467741, 22.998454, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 22.998454, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 22.998454, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {38cd3190-1e7e-4a9f-946f-3d662ab9e709}, !- Handle
  Solar Panel 4-6,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.372469109560674, 1.21789973191753, -3.65422417224709, !- X,Y,Z Vertex 1 {m}
  0.372469109560674, -0.261387826832469, -4.1473200251641, !- X,Y,Z Vertex 2 {m}
  1.41844110956068, -0.261387695769461, -4.1473204183531, !- X,Y,Z Vertex 3 {m}
  1.41844110956068, 1.21789986298053, -3.6542245654361; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {becd2592-57da-44e4-8d82-cc1f7202322c}, !- Handle
  Solar Panel 3-7,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.46924110956068, 2.74538046297153, -3.1450641311071, !- X,Y,Z Vertex 1 {m}
  1.46924110956068, 1.26609290422153, -3.6381599840231, !- X,Y,Z Vertex 2 {m}
  2.51521310956068, 1.26609303528453, -3.6381603772121, !- X,Y,Z Vertex 3 {m}
  2.51521310956068, 2.74538059403453, -3.14506452429609; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2cce8ac-d247-4b53-8119-ecde3da9e916}, !- Handle
  109,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 10.210801, 2.697692,           !- X,Y,Z Vertex 1 {m}
  -4.5974, 10.210801, -0.280762,          !- X,Y,Z Vertex 2 {m}
  -12.5222, 10.210801, -0.280762,         !- X,Y,Z Vertex 3 {m}
  -12.5222, 10.210801, 2.697692;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b2d350c-d4f8-4a7d-a069-dc4bc0f1ac8e}, !- Handle
  Second.East.Wall.5.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {41ea28bd-c474-485d-b70a-ed29c66e0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.935023, 7.27993, 5.717413,          !- X,Y,Z Vertex 1 {m}
  -25.935023, 7.27993, 4.142613,          !- X,Y,Z Vertex 2 {m}
  -25.935023, 8.25783, 4.142613,          !- X,Y,Z Vertex 3 {m}
  -25.935023, 8.25783, 5.717413;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {708ac54d-6018-45aa-a96b-f319e0ab3f1f}, !- Handle
  113,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 2.794001, 2.697692,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 2.286813, 2.697692,            !- X,Y,Z Vertex 2 {m}
  -12.827, 2.286813, 2.697692,            !- X,Y,Z Vertex 3 {m}
  -12.827, 2.794001, 2.697692;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eeb8b7a6-5340-4b41-bd98-34db2c548517}, !- Handle
  268,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0254, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.65561, 6.35583;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1233d609-0a3e-4b11-bc37-8bce120ac4bb}, !- Handle
  163,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 7.747584, 2.935214,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 7.747584, 2.693194,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 7.747584, 2.693194,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 7.747584, 2.935214;            !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {ec7a142c-53a6-4253-93a8-96d120d3367d}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil EIR-FT, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:ShadingSurface,
  {7c50bdfe-f08e-48fa-8f27-971b4c6629c2}, !- Handle
  43,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.853616, 2.55181999999993,  !- X,Y,Z Vertex 1 {m}
  3.781553, -1.548816, 2.55182000000007,  !- X,Y,Z Vertex 2 {m}
  3.476753, -1.548816, 2.55181999999993,  !- X,Y,Z Vertex 3 {m}
  3.476753, -1.853616, 2.55181999999978;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {86ad9170-0723-428a-b556-9b68d990e91f}, !- Handle
  2,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.629153, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.629153, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {052d9be2-a557-49f3-a351-d5f5d4608411}, !- Handle
  A7903A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000001664, 0.273457897542354, 3.54054112294917, !- X,Y,Z Vertex 1 {m}
  -0.333255, 0.0742770000000002, 3.471871, !- X,Y,Z Vertex 2 {m}
  -0.333257249208666, 0.273457982376259, 3.54054102113944; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {4a2921d2-81c5-4382-b4a2-5554169bd7c8}, !- Handle
  Solar Panel 2-4,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.82107489043932, 4.27286100823153, -2.6359035325821, !- X,Y,Z Vertex 1 {m}
  -1.82107489043932, 2.79357344948153, -3.12899938549809, !- X,Y,Z Vertex 2 {m}
  -0.775102890439326, 2.79357358054453, -3.12899977868709, !- X,Y,Z Vertex 3 {m}
  -0.775102890439326, 4.27286113929453, -2.6359039257711; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {24eb9bab-cf9e-4a9d-8f3b-90a4275e914c}, !- Handle
  6,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439152, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.743952, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ec7b5343-3230-4868-8c9c-77c633df9ad8}, !- Handle
  47,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.703257, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.778376, -1.702385, 2.5146,            !- X,Y,Z Vertex 2 {m}
  3.70427, -1.572861, 2.5146,             !- X,Y,Z Vertex 3 {m}
  3.555046, -1.572276, 2.5146,            !- X,Y,Z Vertex 4 {m}
  3.479928, -1.701216, 2.5146,            !- X,Y,Z Vertex 5 {m}
  3.554033, -1.83074, 2.5146;             !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {73d3eacc-e73e-473f-b0ea-db68775226ad}, !- Handle
  Egress Window,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {3bbd34c7-a390-4ff1-8309-2c8fcf5a1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.190141, 32.999704, -0.254,          !- X,Y,Z Vertex 1 {m}
  -74.190141, 32.999704, -1.91135,        !- X,Y,Z Vertex 2 {m}
  -74.190141, 33.926804, -1.91135,        !- X,Y,Z Vertex 3 {m}
  -74.190141, 33.926804, -0.254;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5dd3aec-37f3-4c98-8d4a-2e6871f6792a}, !- Handle
  First.North.Wall.3.Window.2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {06cf0cf8-7730-430a-b8b1-ab32eda97358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2799, 12.0142, 2.4892,                !- X,Y,Z Vertex 1 {m}
  4.2799, 12.0142, 1.3462,                !- X,Y,Z Vertex 2 {m}
  3.5306, 12.0142, 1.3462,                !- X,Y,Z Vertex 3 {m}
  3.5306, 12.0142, 2.4892;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {29821dda-07ae-43a4-9d94-beb258a97357}, !- Handle
  149,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.280605, 5.285724, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.280605, 5.285724, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.355724, 5.156784, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.355724, 5.156784, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bd7ca26b-57aa-4f5d-89d7-cbbe641ca555}, !- Handle
  55,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6395519999999, -0.025400174750672, 3.65283752426877, !- X,Y,Z Vertex 1 {m}
  10.639552, -2.15900015825192, 2.94163747475573, !- X,Y,Z Vertex 2 {m}
  11.2491520296273, -2.1589998417481, 2.94163752524434, !- X,Y,Z Vertex 3 {m}
  11.2491519850624, -0.0254001582519095, 3.65283747475569; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df2e3ec-d793-4068-bc95-9c92ae532a6b}, !- Handle
  Attic.Roof.North.1,                     !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.5659,          !- X,Y,Z Vertex 3 {m}
  -55.541266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2627173-1ef0-4378-b70c-4a56fe0c7bea}, !- Handle
  42894D,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 3 {m}
  6.985, 15.43685, 3.095625;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5c2994ab-082e-4c28-a7b5-6bcafd6dccb5}, !- Handle
  Boombox,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {e2a6bc3c-2c1f-42fe-9db9-f605391a89b7}, !- Handle
  275,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  13.9954, 0.5842, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 0.5842, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 3.268663;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53f7d37f-1e8f-4e9a-83b4-b9cc08c2e65a}, !- Handle
  80,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.703257, -1.831324, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.703257, -1.831324, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.778376, -1.702385, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.778376, -1.702385, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {190ee57f-cfb2-432b-8ff9-7b4281cbdafa}, !- Handle
  252,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  7.2898, 15.43685, 3.095625,             !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 3.095625,              !- X,Y,Z Vertex 3 {m}
  6.985, 12.0142, 4.236508;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e194fe6-7bf6-4946-bc15-ebd00e0171cb}, !- Handle
  130,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.3589, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -1.3589, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -1.0541, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -1.0541, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642749b0-3675-49ad-9c52-52c30e7e2c84}, !- Handle
  Patio.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -4.650014, -13.45236, 0.127,            !- X,Y,Z Vertex 3 {m}
  -4.650014, -13.45236, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {497ed414-7161-429a-bd94-11fea1db9812}, !- Handle
  Video Game System Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.98,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {decdd05d-f3c2-4c96-b967-b1870ce4db86}, !- Handle
  Video Game System,                      !- Name
  {497ed414-7161-429a-bd94-11fea1db9812}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {da959add-a214-4063-b64f-5b1eecc440e5}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {731f5b72-7dd6-4ce7-b492-c61f8163fb5a}, !- Handle
  6D8D20,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000018, 5.99439998948467, 8.57250001261839, !- X,Y,Z Vertex 1 {m}
  -0.330199999999998, 5.99440001051565, 8.57249998738122, !- X,Y,Z Vertex 2 {m}
  -0.331788907064514, 2.95792498951024, 6.04210401252933, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999853, 2.95783005036746, 6.04202493955906; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b097e803-b7c7-493d-a35b-7fda2481c786}, !- Handle
  3DA7F2,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.33324939386869, -0.0253998265679545, 3.65283647971169, !- X,Y,Z Vertex 1 {m}
  -0.333252934369212, 0.0742770000141102, 3.47187099996736, !- X,Y,Z Vertex 2 {m}
  -0.333249845713403, -2.15900000001261, 2.70192500002917, !- X,Y,Z Vertex 3 {m}
  -0.333246057785142, -2.15899999998673, 2.94163699996931; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ad5a50e-ef3f-480b-83e2-9db138c5537f}, !- Handle
  94,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000056, 7.316013, 5.7912,    !- X,Y,Z Vertex 1 {m}
  -4.29260000000067, 7.31601328284383, 5.53719966061927, !- X,Y,Z Vertex 2 {m}
  -4.29260000000005, 10.210801, 3.135619, !- X,Y,Z Vertex 3 {m}
  -4.29260000000023, 10.210801, 2.697692, !- X,Y,Z Vertex 4 {m}
  -4.29259999999993, 10.738663, 2.697692, !- X,Y,Z Vertex 5 {m}
  -4.29259999999983, 10.738663, 2.938992; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {545553d0-0234-404c-add4-0ea73031c8f9}, !- Handle
  Small.Attic.East.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 2.095532, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 5.639153, 2.8956,           !- X,Y,Z Vertex 4 {m}
  -60.380761, 5.639153, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bd1bbde2-1924-48f8-926e-79af490d4a85}, !- Handle
  East Wall 2a C Reversed,                !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a50db66-c37a-47d8-903f-f1c97082c9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 2.081244, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.822209, 2.081244, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -62.822209, 0.305153, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {7bdd48b9-869f-4805-94cb-7f06485618cf}, !- Handle
  119,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 2.286813, 2.938992,            !- X,Y,Z Vertex 1 {m}
  -12.827, 2.286813, 2.697692,            !- X,Y,Z Vertex 2 {m}
  -4.29259999999983, 2.286813, 2.697692,  !- X,Y,Z Vertex 3 {m}
  -4.29259999999882, 2.286813, 2.938992;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1cabe233-d269-477d-b524-cdf72fb7983f}, !- Handle
  272,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.0568290000000006, 3.092872,  !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000002, 2.8956,    !- X,Y,Z Vertex 2 {m}
  13.9954, 0.0568289999999998, 2.8956,    !- X,Y,Z Vertex 3 {m}
  13.9954, 0.0568290000000002, 3.092872;  !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eabc87a8-c0b2-477d-8286-9a37b7664aa1}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Surface,
  {358fcb62-3a8e-403b-95a6-1b1d1b25677f}, !- Handle
  First.A.Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {250b8325-ce35-40fd-83a1-4e1487eec52f}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c036975-56bd-4f59-a03f-d7cefcee9e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.249152, -0.0254, 2.8956,             !- X,Y,Z Vertex 1 {m}
  11.249152, 12.0142, 2.8956,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 2.8956,               !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {250b8325-ce35-40fd-83a1-4e1487eec52f}, !- Handle
  First Floor Ceiling,                    !- Name
  {f41ac254-3cca-4b87-bade-d709cdb51b90}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 1

OS:Surface,
  {0aad7373-ffe9-430b-8e81-082b335874da}, !- Handle
  Second.West.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -36.603023, -0.023738, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7cf106f7-7563-4f06-941a-c019996b08cf}, !- Handle
  B883F4,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.330200000000013, 5.9944, 8.5725,     !- X,Y,Z Vertex 1 {m}
  -0.330199999999999, 5.9944, 8.307993,   !- X,Y,Z Vertex 2 {m}
  -0.330334221333593, 5.73819100011595, 8.35605899999997, !- X,Y,Z Vertex 3 {m}
  -0.330319751923064, 5.76581099987005, 8.38200900000003; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fbf00d97-69dc-4cb4-a7cf-edd392b12e06}, !- Handle
  78,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  11.249152, -1.5494, 0.1651,             !- X,Y,Z Vertex 2 {m}
  10.944352, -1.5494, 0.1651,             !- X,Y,Z Vertex 3 {m}
  10.944352, -1.8542, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc550b38-6763-42f0-8c58-7a69129d1b33}, !- Handle
  264,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.65561, 6.35583,             !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.35583,             !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f22b2342-3f03-4d46-a5b6-8ac929a19886}, !- Handle
  D1EAD1,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.422783, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7fb693d-5ede-40eb-be32-b93738703a43}, !- Handle
  92,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.59739999999631, 7.31601271715625, 5.53720033938064, !- X,Y,Z Vertex 1 {m}
  -4.59739999999698, 5.07932054640844, 3.67311634728953, !- X,Y,Z Vertex 2 {m}
  -4.59739999999693, 2.794001, 2.903719,  !- X,Y,Z Vertex 3 {m}
  -4.59739999999896, 2.794001, -0.280762, !- X,Y,Z Vertex 4 {m}
  -4.5974000000007, 10.210801, -0.280762, !- X,Y,Z Vertex 5 {m}
  -4.59739999999852, 10.210801, 3.135619; !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {13a3ef16-c174-4a23-8055-3d76b3e9c910}, !- Handle
  Tempered Setpoint Temp Schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  75.7;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {b4fd227f-ca3a-4a66-9d50-a85e61a00e39}, !- Handle
  Wolf E Series SO30-2F/S-TH Oven Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5950,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cf72ac9f-24c8-4a18-8aec-d15b2515de0d}, !- Handle
  Wolf E Series SO30-2F/S-TH Oven,        !- Name
  {b4fd227f-ca3a-4a66-9d50-a85e61a00e39}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {094d5960-c4a5-468b-a191-48373866a4c1}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Oven;                         !- End-Use Subcategory

OS:ShadingSurface,
  {9fa89bda-6108-46a6-b6e4-0eb4624489ff}, !- Handle
  191,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 5.3086, 0.125413,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 5.3086, 0.125413;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2e3f36-301b-4dfb-9f48-397b0b30ec2b}, !- Handle
  Small.Attic.Roof.North,                 !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 5.639153, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 3.554831,         !- X,Y,Z Vertex 3 {m}
  -62.819161, 3.680968, 5.186652;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2e1e1f4-3363-4073-889a-4c5ca5b46ae5}, !- Handle
  Solar Panel 2-6,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.372469109560674, 4.27286111330154, -2.63590384779309, !- X,Y,Z Vertex 1 {m}
  0.372469109560674, 2.79357355455153, -3.1289997007091, !- X,Y,Z Vertex 2 {m}
  1.41844110956068, 2.79357368561453, -3.1290000938981, !- X,Y,Z Vertex 3 {m}
  1.41844110956068, 4.27286124436453, -2.6359042409821; !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ddfc2024-d9d8-4e5e-a12d-9e1f5b7e56fb}, !- Handle
  Small Attic ACH,                        !- Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ShadingSurface,
  {6c7193ba-3617-4bee-8e76-a272482e332e}, !- Handle
  256,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0253999999999998, 6.5659,   !- X,Y,Z Vertex 2 {m}
  0.5842, -0.0253999999999996, 6.5659,    !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7caacca4-a2dd-4218-8ba6-2706a795ae96}, !- Handle
  Solar Panel 4-7,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.46924110956068, 1.21789976795951, -3.65422428037402, !- X,Y,Z Vertex 1 {m}
  1.46924110956068, -0.261387790790446, -4.14732013329116, !- X,Y,Z Vertex 2 {m}
  2.51521310956068, -0.261387659726487, -4.14732052648001, !- X,Y,Z Vertex 3 {m}
  2.51521310956068, 1.21789989902256, -3.65422467356317; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d2812383-217b-45ec-899a-0df21f91e46a}, !- Handle
  Solar Thermal Panel 2,                  !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.462477, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  3.462477, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  5.534101, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  5.534101, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2e0abfeb-8aac-43cc-aa2f-753bc6185397}, !- Handle
  6C3983,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.566017, 8.215514,            !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.0253999999999956, 6.351708, !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f89c468-2bda-492f-9bb6-a7c051e29b06}, !- Handle
  Solar Panel 2-3,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.91784689043932, 4.27286109764953, -2.63590380083709, !- X,Y,Z Vertex 1 {m}
  -2.91784689043932, 2.79357334351453, -3.1289990675991, !- X,Y,Z Vertex 2 {m}
  -1.87187489043932, 2.79357334351453, -3.1289990675991, !- X,Y,Z Vertex 3 {m}
  -1.87187489043932, 4.27286109764953, -2.63590380083709; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {12d4fde2-354a-4b28-a2e8-e7ba2f6132fc}, !- Handle
  Lighting - 1st Floor Bath Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {39aef083-c44c-4927-9d79-9c2c9105440d}, !- Handle
  Lighting - 1st Floor Bath,              !- Name
  {12d4fde2-354a-4b28-a2e8-e7ba2f6132fc}, !- Lights Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {7527e29b-925b-47e3-9412-e8dda26cac62}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  1st Floor Bath;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {7527e29b-925b-47e3-9412-e8dda26cac62}, !- Handle
  Lighting - 1st Floor Bath,              !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 8:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:20,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:02,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:06,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 16:01,                           !- Field 14
  0,                                      !- Field 15
  Until: 16:06,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:02,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:06,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 7:40,                            !- Field 25
  0,                                      !- Field 26
  Until: 7:45,                            !- Field 27
  1,                                      !- Field 28
  Until: 21:38,                           !- Field 29
  0,                                      !- Field 30
  Until: 21:43,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 22:18,                           !- Field 36
