  0,                                      !- Field 37
  Until: 22:22,                           !- Field 38
  1,                                      !- Field 39
  Until: 23:18,                           !- Field 40
  0,                                      !- Field 41
  Until: 23:22,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 22:18,                           !- Field 47
  0,                                      !- Field 48
  Until: 22:22,                           !- Field 49
  1,                                      !- Field 50
  Until: 23:18,                           !- Field 51
  0,                                      !- Field 52
  Until: 23:22,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 18:02,                           !- Field 58
  0,                                      !- Field 59
  Until: 18:06,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until 24:00,                            !- Field 65
  0;                                      !- Field 66

OS:ElectricEquipment:Definition,
  {6e4891eb-ed70-476e-8a9a-5f9d028f5d49}, !- Handle
  Portable Fan Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19.76,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1f77a6cd-655c-49bf-978e-caf066f0e5bc}, !- Handle
  Portable Fan,                           !- Name
  {6e4891eb-ed70-476e-8a9a-5f9d028f5d49}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {fef09e6d-aee0-4df1-b204-80cf983671ca}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5abc0db-b50a-4ef3-ba92-a4bfcf7eac33}, !- Handle
  Other Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.07,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {d35c4571-131d-4905-951b-dd0c663b6d7b}, !- Handle
  Other,                                  !- Name
  {d5abc0db-b50a-4ef3-ba92-a4bfcf7eac33}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {395e259f-ed2f-4671-a4a5-70a72b51f630}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Material,
  {1d39beeb-6957-4815-b849-00382fbc6081}, !- Handle
  Copper Pipe,                            !- Name
  Smooth,                                 !- Roughness
  0.001651,                               !- Thickness {m}
  400,                                    !- Conductivity {W/m-K}
  8960,                                   !- Density {kg/m3}
  384.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {01705fa5-428d-4ec1-a678-57ef11cfc36c}, !- Handle
  B638BA,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.985, 12.0142, 4.236508,               !- X,Y,Z Vertex 1 {m}
  6.985, 15.43685, 3.095625,              !- X,Y,Z Vertex 2 {m}
  6.985, 15.43685, 2.8956,                !- X,Y,Z Vertex 3 {m}
  6.985, 12.0142, 4.022316;               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {24b242c7-608c-44ce-b62d-340e7d2992ba}, !- Handle
  {1918d6e6-e306-4db9-b8dc-964fa7ef22eb}; !- Name

OS:Schedule:Compact,
  {3dfebeb6-ccd1-416e-9c93-fe895bbe8db1}, !- Handle
  Compressor Setpoint Temp Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  53.9;                                   !- Field 4

OS:ShadingSurface,
  {ab033c54-3c40-430d-9972-3aff13e0fd72}, !- Handle
  66,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.701216, 2.51371999999995, !- X,Y,Z Vertex 1 {m}
  11.2491529375, -1.853616, 2.51371999999985, !- X,Y,Z Vertex 2 {m}
  11.096753, -1.853616, 2.51371999999995, !- X,Y,Z Vertex 3 {m}
  11.096753, -1.701216, 2.51372000000005; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67402ecb-9c44-42af-aafc-16dcea73df1d}, !- Handle
  Attic.Floor.3,                          !- Name
  Floor,                                  !- Surface Type
  {9a39b75e-cabf-44d6-8a8a-7f835d670377}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87c2f7d-5285-4ae8-be5e-28dfc74dd642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.544314, 7.761942, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -55.544314, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -56.150866, 7.761942, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c08f1f5-03f1-48de-a44d-94606e7349eb}, !- Handle
  72,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.548816, 2.55181999999952, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.548816, 2.51372,          !- X,Y,Z Vertex 3 {m}
  10.944353, -1.548816, 2.55182;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a7b5dddb-d189-42ab-8d24-9876e9eb7375}, !- Handle
  Showers Temp Schedule,                  !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  38.9;                                   !- Field 4

OS:ShadingSurface,
  {c3b1f1a5-62f2-4dcb-9570-9392f6330a58}, !- Handle
  289,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.2898, 12.5603, 2.859617,              !- X,Y,Z Vertex 1 {m}
  7.2898, 12.0142, 2.859617,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.5603, 2.859617;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44cb33da-df39-4bc0-83af-451ef42a8502}, !- Handle
  187,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 6.5278, 3.556,                 !- X,Y,Z Vertex 1 {m}
  -4.5974, 4.699, 2.951957,               !- X,Y,Z Vertex 2 {m}
  -0.0254, 4.699, 2.951957,               !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.5278, 3.556;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f76b36b-bc21-4056-b226-c74822d85f38}, !- Handle
  4ED0B5,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  0.5842, 6.422783, 8.215514,             !- X,Y,Z Vertex 3 {m}
  0.5842, 5.9944, 8.5725;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f31acce6-8916-44a9-99e3-3ff86dcbfa51}, !- Handle
  261,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 3.960015, 5.186652,            !- X,Y,Z Vertex 1 {m}
  13.6906, 2.374579, 3.865455,            !- X,Y,Z Vertex 2 {m}
  13.9954, 2.374579, 3.865455,            !- X,Y,Z Vertex 3 {m}
  13.9954, 3.960015, 5.186652;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c9ceec0-1d1f-4870-97fb-eebb9ba63dc4}, !- Handle
  91,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.59739999999873, 7.31601269142464, 5.53720030836459, !- X,Y,Z Vertex 1 {m}
  -4.59739999999999, 10.2108010257316, 3.13561903101605, !- X,Y,Z Vertex 2 {m}
  -4.29260000000001, 10.2108009742684, 3.13561896898395, !- X,Y,Z Vertex 3 {m}
  -4.29260000000127, 7.31601330857544, 5.53719969163532; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {37e2bafa-aef2-4d7d-9b0a-15f558d2024a}, !- Handle
  Boombox Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.92,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {4190819f-6103-414d-a159-98f2d3f533ff}, !- Handle
  Boombox,                                !- Name
  {37e2bafa-aef2-4d7d-9b0a-15f558d2024a}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {5c2994ab-082e-4c28-a7b5-6bcafd6dccb5}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {91ce1288-a7a4-47a5-8b33-b04ef7f81263}, !- Handle
  Solar Panel 3-2,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.01461889043932, 2.74538050867453, -3.14506426821509, !- X,Y,Z Vertex 1 {m}
  -4.01461889043932, 1.26609275453954, -3.6381595349771, !- X,Y,Z Vertex 2 {m}
  -2.96864689043932, 1.26609275453954, -3.6381595349771, !- X,Y,Z Vertex 3 {m}
  -2.96864689043932, 2.74538050867453, -3.14506426821509; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd789e2f-6e01-4804-a5ae-e73f8b7aea1f}, !- Handle
  Second.South.Wall.3,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, -0.023738, 3.652837,        !- X,Y,Z Vertex 1 {m}
  -26.544623, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -25.935023, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, -0.023738, 3.652837;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8eddb378-7568-49d8-9b14-e71c3930da89}, !- Handle
  225,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 8.052384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 8.052384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01103862-5167-452f-b43f-1dd9e7ef8476}, !- Handle
  96,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 5.039469, 3.643377,           !- X,Y,Z Vertex 1 {m}
  -12.5222, 2.794001, 2.871938,           !- X,Y,Z Vertex 2 {m}
  -12.5222, 2.794001, 2.889596;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {35543910-8db3-4a91-9f1c-31ed2d7704ec}, !- Handle
  172,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.206499, 7.899984, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.206499, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 7.899984, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5f23675-e144-4406-8b73-b6939b04de8b}, !- Handle
  23,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.591553, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.591553, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {363ca1f0-9d33-4982-bb74-eaf3904843a2}, !- Handle
  Availability - BA - Heating,            !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 05/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ShadingSurface,
  {b9e365e3-b8b5-4f64-a8ae-476865c39f83}, !- Handle
  175,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.281618, 5.02726, 2.513013,           !- X,Y,Z Vertex 1 {m}
  -1.281618, 5.02726, 0.163513,           !- X,Y,Z Vertex 2 {m}
  -1.132394, 5.026675, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.132394, 5.026675, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4901d3cd-e30e-4778-8c20-befd9f106de6}, !- Handle
  Kitch Sink - 15 seconds short,          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:04,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:06,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:40,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:41,                            !- Field 9
  1,                                      !- Field 10
  Until: 7:30,                            !- Field 11
  0,                                      !- Field 12
  Until: 7:31,                            !- Field 13
  1,                                      !- Field 14
  Until: 8:20,                            !- Field 15
  0,                                      !- Field 16
  Until: 8:21,                            !- Field 17
  1,                                      !- Field 18
  Until: 18:03,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:04,                           !- Field 21
  1,                                      !- Field 22
  Until: 18:40,                           !- Field 23
  0,                                      !- Field 24
  Until: 18:41,                           !- Field 25
  1,                                      !- Field 26
  Until: 19:10,                           !- Field 27
  0,                                      !- Field 28
  Until: 19:11,                           !- Field 29
  1,                                      !- Field 30
  Until: 20:15,                           !- Field 31
  0,                                      !- Field 32
  Until: 20:16,                           !- Field 33
  1,                                      !- Field 34
  Until: 20:35,                           !- Field 35
  0,                                      !- Field 36
  Until: 20:36,                           !- Field 37
  1,                                      !- Field 38
  Until: 21:05,                           !- Field 39
  0,                                      !- Field 40
  Until: 21:06,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:35,                           !- Field 43
  0,                                      !- Field 44
  Until: 21:36,                           !- Field 45
  1,                                      !- Field 46
  Until: 22:10,                           !- Field 47
  0,                                      !- Field 48
  Until: 22:11,                           !- Field 49
  1,                                      !- Field 50
  Until 24:00,                            !- Field 51
  0,                                      !- Field 52
  For: Tuesdays Thursdays,                !- Field 53
  Until: 6:02,                            !- Field 54
  0,                                      !- Field 55
  Until: 6:03,                            !- Field 56
  1,                                      !- Field 57
  Until: 6:25,                            !- Field 58
  0,                                      !- Field 59
  Until: 6:26,                            !- Field 60
  1,                                      !- Field 61
  Until: 7:05,                            !- Field 62
  0,                                      !- Field 63
  Until: 7:06,                            !- Field 64
  1,                                      !- Field 65
  Until: 8:02,                            !- Field 66
  0,                                      !- Field 67
  Until: 8:03,                            !- Field 68
  1,                                      !- Field 69
  Until: 8:26,                            !- Field 70
  0,                                      !- Field 71
  Until: 8:27,                            !- Field 72
  1,                                      !- Field 73
  Until: 16:10,                           !- Field 74
  0,                                      !- Field 75
  Until: 16:11,                           !- Field 76
  1,                                      !- Field 77
  Until: 18:08,                           !- Field 78
  0,                                      !- Field 79
  Until: 18:09,                           !- Field 80
  1,                                      !- Field 81
  Until: 18:55,                           !- Field 82
  0,                                      !- Field 83
  Until: 18:56,                           !- Field 84
  1,                                      !- Field 85
  Until: 19:35,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:36,                           !- Field 88
  1,                                      !- Field 89
  Until: 20:18,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:19,                           !- Field 92
  1,                                      !- Field 93
  Until: 20:50,                           !- Field 94
  0,                                      !- Field 95
  Until: 20:51,                           !- Field 96
  1,                                      !- Field 97
  Until: 21:30,                           !- Field 98
  0,                                      !- Field 99
  Until: 21:31,                           !- Field 100
  1,                                      !- Field 101
  Until: 22:05,                           !- Field 102
  0,                                      !- Field 103
  Until: 22:06,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: Wednesdays,                        !- Field 108
  Until: 6:04,                            !- Field 109
  0,                                      !- Field 110
  Until: 6:05,                            !- Field 111
  1,                                      !- Field 112
  Until: 6:45,                            !- Field 113
  0,                                      !- Field 114
  Until: 6:46,                            !- Field 115
  1,                                      !- Field 116
  Until: 7:42,                            !- Field 117
  0,                                      !- Field 118
  Until: 7:43,                            !- Field 119
  1,                                      !- Field 120
  Until: 8:10,                            !- Field 121
  0,                                      !- Field 122
  Until: 8:11,                            !- Field 123
  1,                                      !- Field 124
  Until: 8:28,                            !- Field 125
  0,                                      !- Field 126
  Until: 8:29,                            !- Field 127
  1,                                      !- Field 128
  Until: 18:25,                           !- Field 129
  0,                                      !- Field 130
  Until: 18:26,                           !- Field 131
  1,                                      !- Field 132
  Until: 18:55,                           !- Field 133
  0,                                      !- Field 134
  Until: 18:56,                           !- Field 135
  1,                                      !- Field 136
  Until: 19:12,                           !- Field 137
  0,                                      !- Field 138
  Until: 19:13,                           !- Field 139
  1,                                      !- Field 140
  Until: 20:15,                           !- Field 141
  0,                                      !- Field 142
  Until: 20:16,                           !- Field 143
  1,                                      !- Field 144
  Until: 20:35,                           !- Field 145
  0,                                      !- Field 146
  Until: 20:36,                           !- Field 147
  1,                                      !- Field 148
  Until: 21:10,                           !- Field 149
  0,                                      !- Field 150
  Until: 21:11,                           !- Field 151
  1,                                      !- Field 152
  Until: 21:40,                           !- Field 153
  0,                                      !- Field 154
  Until: 21:41,                           !- Field 155
  1,                                      !- Field 156
  Until: 22:10,                           !- Field 157
  0,                                      !- Field 158
  Until: 22:11,                           !- Field 159
  1,                                      !- Field 160
  Until 24:00,                            !- Field 161
  0,                                      !- Field 162
  For: Fridays,                           !- Field 163
  Until: 6:25,                            !- Field 164
  0,                                      !- Field 165
  Until: 6:26,                            !- Field 166
  1,                                      !- Field 167
  Until: 6:51,                            !- Field 168
  0,                                      !- Field 169
  Until: 6:52,                            !- Field 170
  1,                                      !- Field 171
  Until: 8:02,                            !- Field 172
  0,                                      !- Field 173
  Until: 8:03,                            !- Field 174
  1,                                      !- Field 175
  Until: 8:28,                            !- Field 176
  0,                                      !- Field 177
  Until: 8:29,                            !- Field 178
  1,                                      !- Field 179
  Until: 18:22,                           !- Field 180
  0,                                      !- Field 181
  Until: 18:23,                           !- Field 182
  1,                                      !- Field 183
  Until: 19:05,                           !- Field 184
  0,                                      !- Field 185
  Until: 19:06,                           !- Field 186
  1,                                      !- Field 187
  Until: 20:00,                           !- Field 188
  0,                                      !- Field 189
  Until: 20:01,                           !- Field 190
  1,                                      !- Field 191
  Until: 21:05,                           !- Field 192
  0,                                      !- Field 193
  Until: 21:06,                           !- Field 194
  1,                                      !- Field 195
  Until: 21:40,                           !- Field 196
  0,                                      !- Field 197
  Until: 21:41,                           !- Field 198
  1,                                      !- Field 199
  Until: 22:15,                           !- Field 200
  0,                                      !- Field 201
  Until: 22:16,                           !- Field 202
  1,                                      !- Field 203
  Until: 22:30,                           !- Field 204
  0,                                      !- Field 205
  Until: 22:31,                           !- Field 206
  1,                                      !- Field 207
  Until: 23:25,                           !- Field 208
  0,                                      !- Field 209
  Until: 23:26,                           !- Field 210
  1,                                      !- Field 211
  Until 24:00,                            !- Field 212
  0,                                      !- Field 213
  For: Saturdays,                         !- Field 214
  Until: 8:20,                            !- Field 215
  0,                                      !- Field 216
  Until: 8:21,                            !- Field 217
  1,                                      !- Field 218
  Until: 9:10,                            !- Field 219
  0,                                      !- Field 220
  Until: 9:11,                            !- Field 221
  1,                                      !- Field 222
  Until: 9:40,                            !- Field 223
  0,                                      !- Field 224
  Until: 9:41,                            !- Field 225
  1,                                      !- Field 226
  Until: 12:30,                           !- Field 227
  0,                                      !- Field 228
  Until: 12:31,                           !- Field 229
  1,                                      !- Field 230
  Until: 13:05,                           !- Field 231
  0,                                      !- Field 232
  Until: 13:06,                           !- Field 233
  1,                                      !- Field 234
  Until: 14:20,                           !- Field 235
  0,                                      !- Field 236
  Until: 14:21,                           !- Field 237
  1,                                      !- Field 238
  Until: 19:20,                           !- Field 239
  0,                                      !- Field 240
  Until: 19:21,                           !- Field 241
  1,                                      !- Field 242
  Until: 21:05,                           !- Field 243
  0,                                      !- Field 244
  Until: 21:06,                           !- Field 245
  1,                                      !- Field 246
  Until: 21:36,                           !- Field 247
  0,                                      !- Field 248
  Until: 21:37,                           !- Field 249
  1,                                      !- Field 250
  Until: 22:05,                           !- Field 251
  0,                                      !- Field 252
  Until: 22:06,                           !- Field 253
  1,                                      !- Field 254
  Until: 22:20,                           !- Field 255
  0,                                      !- Field 256
  Until: 22:21,                           !- Field 257
  1,                                      !- Field 258
  Until: 22:40,                           !- Field 259
  0,                                      !- Field 260
  Until: 22:41,                           !- Field 261
  1,                                      !- Field 262
  Until: 23:28,                           !- Field 263
  0,                                      !- Field 264
  Until: 23:29,                           !- Field 265
  1,                                      !- Field 266
  Until 24:00,                            !- Field 267
  0,                                      !- Field 268
  For: Sundays,                           !- Field 269
  Until: 8:25,                            !- Field 270
  0,                                      !- Field 271
  Until: 8:26,                            !- Field 272
  1,                                      !- Field 273
  Until: 9:08,                            !- Field 274
  0,                                      !- Field 275
  Until: 9:09,                            !- Field 276
  1,                                      !- Field 277
  Until: 9:40,                            !- Field 278
  0,                                      !- Field 279
  Until: 9:41,                            !- Field 280
  1,                                      !- Field 281
  Until: 12:00,                           !- Field 282
  0,                                      !- Field 283
  Until: 12:01,                           !- Field 284
  1,                                      !- Field 285
  Until: 13:00,                           !- Field 286
  0,                                      !- Field 287
  Until: 13:01,                           !- Field 288
  1,                                      !- Field 289
  Until: 14:20,                           !- Field 290
  0,                                      !- Field 291
  Until: 14:21,                           !- Field 292
  1,                                      !- Field 293
  Until: 18:00,                           !- Field 294
  0,                                      !- Field 295
  Until: 18:01,                           !- Field 296
  1,                                      !- Field 297
  Until: 18:40,                           !- Field 298
  0,                                      !- Field 299
  Until: 18:41,                           !- Field 300
  1,                                      !- Field 301
  Until: 19:10,                           !- Field 302
  0,                                      !- Field 303
  Until: 19:11,                           !- Field 304
  1,                                      !- Field 305
  Until: 20:35,                           !- Field 306
  0,                                      !- Field 307
  Until: 20:36,                           !- Field 308
  1,                                      !- Field 309
  Until: 21:10,                           !- Field 310
  0,                                      !- Field 311
  Until: 21:11,                           !- Field 312
  1,                                      !- Field 313
  Until: 22:05,                           !- Field 314
  0,                                      !- Field 315
  Until: 22:06,                           !- Field 316
  1,                                      !- Field 317
  Until 24:00,                            !- Field 318
  0,                                      !- Field 319
  For: AllOtherDays,                      !- Field 320
  Until 24:00,                            !- Field 321
  0;                                      !- Field 322

OS:ShadingSurface,
  {1ca8fa95-e015-4bf1-b027-f696dcf785df}, !- Handle
  239,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 1 {m}
  11.557, 15.43685, 3.095625,             !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 3.095625,            !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 4.236508;             !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {73aa32e2-4a37-4b55-a969-88b90c103ec6}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil EIR-FF, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ShadingSurface,
  {4ca019bb-e957-420e-b76c-38aa6583bee8}, !- Handle
  297,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 10.552553, 4.509532,           !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 4.022316,             !- X,Y,Z Vertex 2 {m}
  11.557, 12.0142, 4.022316,              !- X,Y,Z Vertex 3 {m}
  11.557, 10.552553, 4.509532;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3633de54-6cae-44f4-8412-f13810d4a520}, !- Handle
  159,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.5687, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -3.5687, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -3.2639, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -3.2639, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {edbd120c-5bb6-416d-a0ac-38e7e3c7c9db}, !- Handle
  181,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 8.052384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 8.052384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6f3680f8-ec09-406f-9422-8b96ece81cc2}, !- Handle
  ALWAYS_Below_60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Surface,
  {5bfc941a-c5ca-4390-b5db-8eba5343b5bc}, !- Handle
  Second.Floor.Reversed,                  !- Name
  RoofCeiling,                            !- Surface Type
  {eaf5ac9b-c6d3-423e-8b9f-cd888184f72c}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b1ea01-253b-4c4d-b8b3-7a2678f9efac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, -0.038072, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -18.777972, 12.001528, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -18.777972, -0.038072, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bd43b4e4-0c74-4163-b472-fadaa75779bd}, !- Handle
  Blender,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:08,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:05,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:08,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:05,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:08,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:05,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:07,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:15,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:17,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:15,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:17,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {93dc27a7-bc1e-4d88-9100-cee5e66f95f2}, !- Handle
  98,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.29260000000235, 4.982388, 3.846513,  !- X,Y,Z Vertex 1 {m}
  -4.29259999999882, 2.286813, 2.938992,  !- X,Y,Z Vertex 2 {m}
  -4.29259999999983, 2.286813, 2.697692,  !- X,Y,Z Vertex 3 {m}
  -4.2926000000012, 2.794001, 2.697692,   !- X,Y,Z Vertex 4 {m}
  -4.29260000000035, 2.794001, 2.903715,  !- X,Y,Z Vertex 5 {m}
  -4.29260000000334, 5.07932130239436, 3.67311410180702; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {720f6309-c65b-49fc-ade2-0b1115e20b70}, !- Handle
  81,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.516433, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  7.516433, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  7.665657, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.665657, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {50e8381a-793b-4672-aba6-9ac7e9ea8504}, !- Handle
  Bath,                                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until 24:00,                            !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until 24:00,                            !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until 20:16,                            !- Field 9
  0,                                      !- Field 10
  Until 20:22,                            !- Field 11
  1,                                      !- Field 12
  Until 24:00,                            !- Field 13
  0,                                      !- Field 14
  For: Fridays,                           !- Field 15
  Until 24:00,                            !- Field 16
  0,                                      !- Field 17
  For: Saturdays,                         !- Field 18
  Until 12:32,                            !- Field 19
  0,                                      !- Field 20
  Until 12:38,                            !- Field 21
  1,                                      !- Field 22
  Until 24:00,                            !- Field 23
  0,                                      !- Field 24
  For: Sundays,                           !- Field 25
  Until 24:00,                            !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:Lights:Definition,
  {67f1e664-e2d2-45dd-9f6a-dcf9e902b23d}, !- Handle
  Lighting - Kitchen Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  81,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {4afa17f4-e465-49c1-ac1a-835fa96b8002}, !- Handle
  Lighting - Kitchen,                     !- Name
  {67f1e664-e2d2-45dd-9f6a-dcf9e902b23d}, !- Lights Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {e0afcd74-abea-424a-9d9c-40529f6d574b}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Kitchen;                                !- End-Use Subcategory

OS:ShadingSurface,
  {b8a5cfd3-10a6-4fac-b07d-185af30b39a8}, !- Handle
  229,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 7.747584, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 7.747584, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0688a4a-9219-4614-9174-cd0e6109359d}, !- Handle
  Solar Panel 1-3,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.91784689043932, 5.80034179266153, -2.1267436515701, !- X,Y,Z Vertex 1 {m}
  -2.91784689043932, 4.32105403852653, -2.61983891833109, !- X,Y,Z Vertex 2 {m}
  -1.87187489043932, 4.32105403852653, -2.61983891833109, !- X,Y,Z Vertex 3 {m}
  -1.87187489043932, 5.80034179266153, -2.1267436515701; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e7ab6c9b-6aca-4027-b706-a1306af93d35}, !- Handle
  Loop Temp Schedule,                     !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  80;                                     !- Field 4

OS:ShadingSurface,
  {64e03629-106e-44f8-b79e-3ebf7a1ffc06}, !- Handle
  127,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.491418, 5.02726, 2.513013,           !- X,Y,Z Vertex 1 {m}
  -3.491418, 5.02726, 0.163513,           !- X,Y,Z Vertex 2 {m}
  -3.342194, 5.026675, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.342194, 5.026675, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {86843658-33c1-4811-9f28-2d2c5f043153}, !- Handle
  Internal Mass - Zone 2 - Structure Definition, !- Name
  {62f44d69-551a-4a02-be2c-8da8ead7f104}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  326.38,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1754b76d-ad6e-4ab3-ba8c-e6345f0a471a}, !- Handle
  Internal Mass - Zone 2 - Structure,     !- Name
  {86843658-33c1-4811-9f28-2d2c5f043153}, !- Internal Mass Definition Name
  {5741abc3-e78d-446b-9654-1a89a6634063}; !- Space or SpaceType Name

OS:Surface,
  {0df171e3-ee02-4066-810f-831c5236c281}, !- Handle
  Basement.A.South.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 22.998454, 0.127,           !- X,Y,Z Vertex 1 {m}
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 22.998454, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 22.998454, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4868cd3a-2fac-4e27-95a2-5f0dfe5f8e1c}, !- Handle
  Solar Panel 3-1,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.11139089043933, 2.74538053333353, -3.14506434219309, !- X,Y,Z Vertex 1 {m}
  -5.11139089043933, 1.26609277919853, -3.63815960895509, !- X,Y,Z Vertex 2 {m}
  -4.06541889043932, 1.26609277919853, -3.63815960895509, !- X,Y,Z Vertex 3 {m}
  -4.06541889043932, 2.74538053333353, -3.14506434219309; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7de0ee0c-ab60-4a12-be15-77977a326068}, !- Handle
  192,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e15f72a2-3ff5-49d7-9e2d-112c7a944e37}, !- Handle
  178,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.206499, 5.156784, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.206499, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.156784, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ec4ff1-0da7-4f65-8ef5-790584fb4c10}, !- Handle
  Plenum.West.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.777972, 12.001528, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -18.777972, 12.001528, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -18.777972, -0.038072, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.777972, -0.038072, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92e54d99-2f5f-44a4-847d-865509d3f993}, !- Handle
  290,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.5603, 3.100917,             !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.5603, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.3302, 12.0142, 2.859617;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109ab275-308a-4aae-9961-242bf1d480a1}, !- Handle
  Basement.A.North.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.190141, 35.038054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -74.190141, 35.038054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 35.038054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {32623b3e-2b9d-489b-b48d-add8c1e0c5d1}, !- Handle
  Blender Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  450,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {37856dd4-775d-4c4c-bdaa-762934270fb9}, !- Handle
  Blender,                                !- Name
  {32623b3e-2b9d-489b-b48d-add8c1e0c5d1}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {bd43b4e4-0c74-4163-b472-fadaa75779bd}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Surface,
  {ec9c21c7-db79-4c33-8972-5360b0642823}, !- Handle
  Basement.A.North.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 28.942054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 28.942054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 28.942054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c4d69ca9-6ef7-4adf-8e84-7ae35bd91604}, !- Handle
  53,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284480112039898, -0.0254000984339712, 3.65283729530217, !- X,Y,Z Vertex 1 {m}
  -0.0284482462655853, -0.025400000000068, 2.70192499999917, !- X,Y,Z Vertex 2 {m}
  -0.0284480148139693, -2.159, 2.701925,  !- X,Y,Z Vertex 3 {m}
  -0.0284479555579075, -2.159, 2.94163799999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8eb0216-df5a-45f1-92bb-02a2ede9bc2d}, !- Handle
  Second.East.Wall.4,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51990e3-9be8-4d61-be3f-64eae6a8f71b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 2.361953, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.905574, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 5.905574, 3.554831;         !- X,Y,Z Vertex 5 {m}

OS:ClimateZones,
  {5b5ce58f-29a0-456d-9636-387c1d8775cb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {ad9bd5e7-6fb7-4420-93ad-c00485eb2fe2}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {fc31978f-fa93-4780-9888-721f6bbd7363}; !- Handle

OS:ScheduleTypeLimits,
  {3654af52-4f2e-4aa3-b8ad-d42b19e19302}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {55b3d399-ae34-47a5-a4d0-b1267f5d0f2d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ae7b59cf-375a-4ac7-8279-2f2c437c5473}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6c29c680-8ec3-4489-ae43-97a003b5cb0a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {095f4313-3d27-4339-9851-62dbbc795959}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9f1a802f-d901-473c-bff3-57bc2a97b775}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a99f7b3a-9194-4c67-ab98-4298039a9b20}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {5336bd01-9ff5-42a6-a7cb-6b2983747a1e}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {a204d085-69f8-4de4-9a2b-d9d03c686950}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {afb643bc-b1f2-4453-91d3-dd988e022f9e}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {0872aae8-ed87-44e6-96d6-0e968be54b43}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {4929c816-a7bc-4c01-adbb-c8038887f0b2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {bf3c37f5-5fdb-464b-bdec-4409b0ae6475}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:StandardsInformation:Construction,
  {7d83dc21-02db-4b1c-8658-e2e6c1a483f3}, !- Handle
  {bcc5ef1d-d62a-4636-818f-2e2a610f3785}; !- Construction Name

OS:StandardsInformation:Material,
  {c9623b1c-3b40-475a-8a5b-f04a7e419765}, !- Handle
  {f86bb4bb-0b07-4b9c-80bc-c616c5bbdee4}; !- Material Name

OS:StandardsInformation:Material,
  {f2bfe33a-9447-4432-9a74-8fa0078ba01b}, !- Handle
  {6259fe42-58ed-4618-ae3a-56265698f0f9}; !- Material Name

OS:StandardsInformation:Material,
  {604164fc-b490-49b4-99f7-c62b575ad02c}, !- Handle
  {cb99d006-25e5-4538-a418-2b12677f36ad}; !- Material Name

OS:StandardsInformation:Material,
  {3452adfe-8105-4886-8751-45b299a82f36}, !- Handle
  {1c47c4cb-af79-4d05-aaf9-afc92fe2aa34}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Plywood - 1/2 in.,                      !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Construction,
  {f8b7dd5e-908f-4935-9b25-0aa3ad5c7b08}, !- Handle
  {dc5b40bc-805e-4543-bf27-0fa601f435dc}, !- Construction Name
  InteriorCeiling;                        !- Intended Surface Type

OS:StandardsInformation:Construction,
  {dfdc96c6-bda4-49a2-86fa-f9e105c07e73}, !- Handle
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  AtticRoof;                              !- Intended Surface Type

OS:StandardsInformation:Construction,
  {c6637f67-6a5a-45ec-a6f6-c20a9a9e3496}, !- Handle
  {1c7fe955-9cc1-415b-a177-9a6725f49127}, !- Construction Name
  InteriorFloor;                          !- Intended Surface Type

OS:StandardsInformation:Material,
  {bc08416f-0b8b-4404-b468-08212f258be7}, !- Handle
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Gypsum Board - 1/2 in.,                 !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:Rendering:Color,
  {fa752617-7117-405d-a4e0-3f5b13c73dde}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9d122806-54e1-4eb6-a9a2-4acd4ee30557}, !- Handle
  No Ventilation,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {026a4701-9bd4-48a7-8567-e406bbd4be0b}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7be84a42-eec9-468d-84fb-86e078a80505}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39f20106-8a68-4869-b524-6c689b4a29ce}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55a2aaf4-2a04-47f4-a2fc-868c2fdd29d3}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9dec8ffe-27c7-4437-837b-36c62c10e1c4}, !- Handle
  Rendering Color 5,                      !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {595ee951-1485-4476-aac1-a48bed592edc}, !- Handle
  Rendering Color 6,                      !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8eba766-8a16-4f15-8ee8-bcbcc501fcc2}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e32a0a93-bf7d-490e-8d4c-96bf724409bb}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4c88467f-ce84-4409-8437-beb9ced20ec8}, !- Handle
  Rendering Color 9,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71ca14a4-4634-4dd2-b984-6c143caeed0d}, !- Handle
  Rendering Color 10,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bff55cbe-dcfc-41f7-9c71-a239398a26f9}, !- Handle
  Rendering Color 11,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {346098c5-5719-4ac8-88c9-9cafddd142c4}, !- Handle
  Rendering Color 12,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56d943ef-fce6-4c15-9456-52193b461644}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6baaa00-94a3-4697-a434-b0584ea87c3a}, !- Handle
  Rendering Color 14,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fbb181b-0c33-4c9c-8a63-9b54a60cd4ae}, !- Handle
  Rendering Color 15,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ea0d5a6-373d-42f6-8627-464e0782cf6f}, !- Handle
  Rendering Color 16,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc684838-94ea-464b-bdf4-e354261c6746}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3370dc94-a92c-4d6c-ab72-41521524b198}, !- Handle
  Rendering Color 19,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9926f7d3-3198-401f-98e9-34ed1c2ee698}, !- Handle
  Rendering Color 20,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e4db210-f547-4c6c-bc2e-d2165e0f2757}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9dcee893-49cb-48a1-9aa9-d576d2dccca7}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4970a21f-8531-4354-ba09-c122e53b6c0a}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3a92306-c3c2-47a5-88bf-66e0a9c1f6a9}, !- Handle
  Rendering Color 24,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4b4490a-d325-48db-8203-d4fc6bd4c669}, !- Handle
  Rendering Color 25,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {31b90b10-c441-4715-ae4b-cf8128d2fef3}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01015a2e-7551-4394-bd98-6888d14675e7}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16dc993d-948a-4b75-80d7-65a93573235c}, !- Handle
  Rendering Color 28,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9c25e54-15cf-4766-95c7-fefe7f9b006e}, !- Handle
  Rendering Color 29,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f41ac254-3cca-4b87-bade-d709cdb51b90}, !- Handle
  Rendering Color 30,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6d80caf-7b3f-4746-b5f8-a34479432caf}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e70868a7-28b5-42fe-acf6-859d1d483853}, !- Handle
  Rendering Color 32,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4aaf7a9a-25b0-41fc-80a5-7acf783a6c32}, !- Handle
  Rendering Color 33,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {572543fe-55ee-4ee8-bc34-9755f7aeacc1}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cbe45f2a-f655-40b7-96c5-b211707ca2f2}, !- Handle
  Rendering Color 35,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bc532ee-7a30-4372-bc50-63922ef841a6}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09775a31-6e68-43c7-8a6e-a60cfdf83f51}, !- Handle
  Rendering Color 37,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {80804127-98d1-4fa3-8b27-0761b03e81e1}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb51454f-c4d3-4b6f-a5f6-1da1833f5482}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a1960572-27c5-4d97-8ba2-548d4eca5ee9}, !- Handle
  Rendering Color 40,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35100cc7-1bf2-4674-a0ea-22dbce0a216a}, !- Handle
  Rendering Color 41,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {840f596e-8f94-4682-bc25-4f6b47303dd3}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a90301a-61b0-4b8e-a2f2-9ac608599cf7}, !- Handle
  Rendering Color 43,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a17b7438-cb87-4d6b-b49e-e6138a8ad147}, !- Handle
  Rendering Color 44,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Surface,
  {a5fe9574-8dbb-4d46-a218-1a2cf622f4bc}, !- Handle
  North Plenum B 1,                       !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.459724, 12.001528, 3.273425,        !- X,Y,Z Vertex 1 {m}
  -11.459724, 12.001528, 2.8956,          !- X,Y,Z Vertex 2 {m}
  -18.777972, 12.001528, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -18.777972, 12.001528, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fae3188-26da-4215-95dd-f6c450b5c3b0}, !- Handle
  North Plenum B 2,                       !- Name
  Wall,                                   !- Surface Type
  {93a4cdd0-f4ab-410c-8dcc-70d58a6b4fa3}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f06bae-3a02-477e-855a-8c43e870db23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -11.459724, 12.001528, 2.8956,          !- X,Y,Z Vertex 3 {m}
  -11.459724, 12.001528, 3.018932549165;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bea4c4-b174-404a-89d9-d45701195aee}, !- Handle
  Second.North.Wall.2,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d213b3c-93af-4817-a80d-980f572cc3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -29.894375, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -29.894375, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96806a4-af2b-4786-a1fc-0ab00161486c}, !- Handle
  Attic.Floor.2.Reversed,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dc5b40bc-805e-4543-bf27-0fa601f435dc}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a92b9e-1c1a-4b95-8778-54d3d57f4b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 9.032632, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -26.541575, 9.032632, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -26.541575, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f06bae-3a02-477e-855a-8c43e870db23}, !- Handle
  Patio South Wall 3,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fae3188-26da-4215-95dd-f6c450b5c3b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -4.653062, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {493119ea-7d08-40c6-b985-3e5cd387145b}, !- Handle
  Patio South Wall 5,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b54dc8d8-7ed0-4e63-a364-11141edf769c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 2.8956,           !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.5539, -16.50036, 0.127,              !- X,Y,Z Vertex 3 {m}
  -8.5539, -16.50036, 2.8956;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d213b3c-93af-4817-a80d-980f572cc3d8}, !- Handle
  Patio South Wall 6,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bea4c4-b174-404a-89d9-d45701195aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -5.262662, -16.50036, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -5.262662, -16.50036, 4.236508;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f9831f-2165-4bcf-98b9-98b498cab414}, !- Handle
  Patio South Wall 7,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01617383-87f6-48d4-8576-65e657fdd878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -16.50036, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -8.612414, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -4.653062, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -4.653062, -16.50036, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06cf0cf8-7730-430a-b8b1-ab32eda97358}, !- Handle
  First.North.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2898, 12.0142, 2.8956,                !- X,Y,Z Vertex 1 {m}
  7.2898, 12.0142, 0.127,                 !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 0.127,                !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5026fe77-ec32-4104-8998-afd1a7ba9984}, !- Handle
  Small.Attic.Roof.South.1,               !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 3.268663,         !- X,Y,Z Vertex 3 {m}
  -60.380761, 2.095532, 3.865455;         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7a00d8f7-6c59-474e-85b8-68e7610cc3cd}, !- Handle
  Rendering Color 45,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {9eaebbfd-9ffd-466d-9e35-9227741758ec}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {619b329d-4c93-46ee-893d-648146b155c0}, !- Heating Setpoint Temperature Schedule Name
  {7011c72e-ebc4-4bb8-a4f5-49b7654c4137}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d62f313-aed5-40ec-b9ed-f8dd766deea1}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  {3a521c97-0971-4479-8751-73678f858a26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a521c97-0971-4479-8751-73678f858a26}, !- Handle
  Schedule Day 1,                         !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.0999984741211;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b81b3431-c095-4d46-81b0-ca957ef5bf3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {619b329d-4c93-46ee-893d-648146b155c0}, !- Heating Setpoint Temperature Schedule Name
  {7011c72e-ebc4-4bb8-a4f5-49b7654c4137}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {52e656a4-0508-4ad4-9f0e-54c3e61e9536}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {ec92a9a7-6774-4003-9a78-5aa6e0549cf6}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {2640435c-7143-4830-aa47-c74852dba1cd}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Constant,
  {26db78a7-80fd-42fb-a28a-d9b5a94088da}, !- Handle
  Always On Discrete,                     !- Name
  {5d9440c1-6f25-4d92-8748-1ef839a0410f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5d9440c1-6f25-4d92-8748-1ef839a0410f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Handle
  Always On Discrete 1,                   !- Name
  {d9fc0889-d398-493b-8a86-a24068774707}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d9fc0889-d398-493b-8a86-a24068774707}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {dbb88786-dbdd-461a-92ba-1d5f82c06328}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {619b329d-4c93-46ee-893d-648146b155c0}, !- Heating Setpoint Temperature Schedule Name
  {7011c72e-ebc4-4bb8-a4f5-49b7654c4137}; !- Cooling Setpoint Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {b3ebc38a-0825-4723-af8f-4cb8ed446f43}, !- Handle
  NZERTF Master Showers,                  !- Name
  ,                                       !- End-Use Subcategory
  0.0001256067,                           !- Peak Flow Rate {m3/s}
  {a7b5dddb-d189-42ab-8d24-9876e9eb7375}, !- Target Temperature Schedule Name
  {e8312199-cccf-4608-95b1-d8f3f3506518}, !- Sensible Fraction Schedule Name
  {a7551662-eb15-49e4-9ca9-e8e387be2795}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0c245d50-03d7-4435-9e4a-3e20146639bb}, !- Handle
  NZERTF Dishwasher,                      !- Name
  Dishwasher,                             !- End-Use Subcategory
  1.989e-006,                             !- Peak Flow Rate {m3/s}
  {e5535288-ea10-4d14-9bc2-34c982bbef5e}, !- Target Temperature Schedule Name
  {a3fcbcaa-6c69-4d2e-a19d-a76115e1b260}, !- Sensible Fraction Schedule Name
  {a3fcbcaa-6c69-4d2e-a19d-a76115e1b260}; !- Latent Fraction Schedule Name

OS:Rendering:Color,
  {ada4469d-7433-4e14-b64f-10e1970a6648}, !- Handle
  Rendering Color 46,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:RadianceParameters,
  {8ae8b095-dff5-4a20-9158-e08d17e87858}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6d29055f-bec7-4b50-9d59-5aa84806d25b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {9adde16e-fabe-40ea-8553-323a311679a0}; !- Handle

OS:ConvergenceLimits,
  {1d286bfd-8b61-4d81-8ad0-f063c5815c25}, !- Handle
  ,                                       !- Minimum System Timestep {minutes}
  1000;                                   !- Maximum HVAC Iterations

OS:SurfaceConvectionAlgorithm:Inside,
  {39d57d8f-80be-4d78-9109-f0ca17ad8c4b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {56d92a79-75be-4505-bcca-a96a79205c4b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {0cbfae6c-cc5b-40a3-b37c-55f7e8252893}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {a37a7e2f-aa40-45f9-95fc-4dfbc6b5fce7}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {e3ef8f9c-a794-4cda-8d66-7d9c254ca599}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3fabf212-d111-4d5c-8a74-0ae14642cf10}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:StandardsInformation:Construction,
  {7bf759d5-e32e-41a2-8852-af634a2d6513}, !- Handle
  {9a39b75e-cabf-44d6-8a8a-7f835d670377}; !- Construction Name

OS:StandardsInformation:Construction,
  {afa5a449-e8ad-4660-bf5a-48f0a499fb94}, !- Handle
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {82c8e249-7068-4878-8eed-f391ee2be607}, !- Handle
  {c6887bcd-adb8-4385-bd36-5bca14f8b83a}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {5397e4e2-23dd-4ca6-a0f3-a8a3ea032b17}, !- Handle
  {72bf3ffd-b28f-400d-b562-77f7660f2e4e}, !- Construction Name
  InteriorFloor;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {978fb20d-b4a2-4da4-9d0d-64377bb3040d}, !- Handle
  {250b8325-ce35-40fd-83a1-4e1487eec52f}, !- Construction Name
  InteriorCeiling;                        !- Intended Surface Type

OS:StandardsInformation:Construction,
  {e525e206-669f-4171-9b6e-02f2eb9a78b2}, !- Handle
  {a6e77311-6bdb-42b6-b305-27b5bd947873}, !- Construction Name
  InteriorCeiling;                        !- Intended Surface Type

OS:BuildingStory,
  {97cf24b5-fdd3-4668-aca0-218831b599ff}, !- Handle
  Building Story 1 - Basement,            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {495bf53b-768d-4dc0-9960-a2854872818e}; !- Group Rendering Name

OS:Rendering:Color,
  {495bf53b-768d-4dc0-9960-a2854872818e}, !- Handle
  Rendering Color 47,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:BuildingStory,
  {876f0da8-1a5a-415f-abbf-8173463452f9}, !- Handle
  Building Story 2 - First Floor,         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {50de0624-7986-43ab-8a5d-8cb6acaa4b92}; !- Group Rendering Name

OS:Rendering:Color,
  {50de0624-7986-43ab-8a5d-8cb6acaa4b92}, !- Handle
  Rendering Color 48,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d1806378-079c-404c-a0b1-08e034a82af8}, !- Handle
  Building Story 3 - Second Floor,        !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fad786ea-849d-4645-9f7c-b842178d318a}; !- Group Rendering Name

OS:Rendering:Color,
  {fad786ea-849d-4645-9f7c-b842178d318a}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {2a4431f2-1b60-4669-9efb-a274f68b8673}, !- Handle
  Building Story 4 - Attic/Roof,          !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fc795c6-09ab-43b7-8048-f6d52279eaf3}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {1fc795c6-09ab-43b7-8048-f6d52279eaf3}, !- Handle
  Rendering Color 50,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:WaterUse:Equipment:Definition,
  {d91c7b08-6957-427f-bf4d-b5075c986a60}, !- Handle
  NZERTF Master Bath,                     !- Name
  ,                                       !- End-Use Subcategory
  0.0003373631,                           !- Peak Flow Rate {m3/s}
  {a1d28e50-6490-40ab-8acb-1a89b614ab9c}, !- Target Temperature Schedule Name
  {6f1a2cfd-4c6f-4a8c-954e-34ba75821bf5}, !- Sensible Fraction Schedule Name
  {92bdc415-8250-4b4a-ae2c-853c9c464a4a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {e2b8718b-2398-4319-b6a9-1561db459225}, !- Handle
  NZERTF Clothes Washer,                  !- Name
  ,                                       !- End-Use Subcategory
  2.12164e-005,                           !- Peak Flow Rate {m3/s}
  {7cd9b263-96ad-4036-b916-59ec69133d2b}, !- Target Temperature Schedule Name
  {a3fcbcaa-6c69-4d2e-a19d-a76115e1b260}, !- Sensible Fraction Schedule Name
  {a3fcbcaa-6c69-4d2e-a19d-a76115e1b260}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {833b7d0d-5374-4578-9eab-e7ba979472fb}, !- Handle
  NZERTF Master Sink,                     !- Name
  ,                                       !- End-Use Subcategory
  7.17606e-005,                           !- Peak Flow Rate {m3/s}
  {108a86c6-89ff-40ca-a65f-1a0c1e216559}, !- Target Temperature Schedule Name
  {901aebf3-ab3e-489b-a644-ecae422aeacd}, !- Sensible Fraction Schedule Name
  {0817ce25-4470-4bed-b6ba-448cdef44e0c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {9ecbd3b8-277f-442c-8cb7-bf2eb3387a5a}, !- Handle
  NZERTF Kitchen Sink,                    !- Name
  ,                                       !- End-Use Subcategory
  7.17606e-005,                           !- Peak Flow Rate {m3/s}
  {108a86c6-89ff-40ca-a65f-1a0c1e216559}, !- Target Temperature Schedule Name
  {901aebf3-ab3e-489b-a644-ecae422aeacd}, !- Sensible Fraction Schedule Name
  {0817ce25-4470-4bed-b6ba-448cdef44e0c}; !- Latent Fraction Schedule Name

OS:PlantLoop,
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c9948a79-dabe-47c1-962a-5d81247f7812}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  3,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {525aa699-9b0a-4d85-97a4-719ff8f5d726}, !- Plant Side Inlet Node Name
  {e53091d6-1720-4b7a-921a-bc1ed6e49ff7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88af4628-e86d-4021-b088-bb565294858c}, !- Demand Side Inlet Node Name
  {ab17a671-e769-4256-be9c-8a7db1b2642e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0c1dc9e4-f7d4-463a-bcc8-091b1bd94e47}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {0c1dc9e4-f7d4-463a-bcc8-091b1bd94e47}, !- Handle
  Domestic Hot Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {a2720d11-17b1-4703-885f-8b2da3e9ce54}, !- Handle
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.9,                                   !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {17f408ae-9ff2-4282-8e8e-015d570c0a49}, !- Handle
  Node 6,                                 !- Name
  {525aa699-9b0a-4d85-97a4-719ff8f5d726}, !- Inlet Port
  {a1d6c524-64ea-4949-b097-fffb67484c41}; !- Outlet Port

OS:Node,
  {c9948a79-dabe-47c1-962a-5d81247f7812}, !- Handle
  Node 7,                                 !- Name
  {fa45eb7c-a071-40cc-b7e5-ffd3d8e420e8}, !- Inlet Port
  {e53091d6-1720-4b7a-921a-bc1ed6e49ff7}; !- Outlet Port

OS:Connector:Mixer,
  {115380ec-5902-48f7-8f04-41288cb60ac5}, !- Handle
  Connector Mixer 1,                      !- Name
  {5978a096-9a98-4636-aa7e-1d760184c213}, !- Outlet Branch Name
  {2c0fab64-8f8a-4001-bcbb-bba1b9a306d8}, !- Inlet Branch Name 1
  {aff0561d-ec6d-4c46-96dc-e2e06f46f403}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {58f13a7e-cd0c-43b8-a21f-253368a3342f}, !- Handle
  Connector Splitter 1,                   !- Name
  {f7861027-e59f-4b1a-970d-83b538ea0d25}, !- Inlet Branch Name
  {1b5d4687-1063-499a-9da5-9e7ee2640adf}, !- Outlet Branch Name 1
  {ea3b9d58-ee01-4cf3-b838-1722c5cc1dc4}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {525aa699-9b0a-4d85-97a4-719ff8f5d726}, !- Handle
  {48f6f973-8cb3-4e9d-8e81-afbda2d6541d}, !- Name
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Source Object
  11,                                     !- Outlet Port
  {17f408ae-9ff2-4282-8e8e-015d570c0a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53091d6-1720-4b7a-921a-bc1ed6e49ff7}, !- Handle
  {2ec9ca72-a0fa-4a2d-a1ae-2531fb892adc}, !- Name
  {c9948a79-dabe-47c1-962a-5d81247f7812}, !- Source Object
  3,                                      !- Outlet Port
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3d4cf41-f30e-4a7a-9226-bad9577f7ed7}, !- Handle
  Node 14,                                !- Name
  {88af4628-e86d-4021-b088-bb565294858c}, !- Inlet Port
  {8df40ffe-3d93-4d89-8485-5f24b181c40a}; !- Outlet Port

OS:Node,
  {215d1123-996b-46b4-a627-cfb2dbaafc0c}, !- Handle
  Node 15,                                !- Name
  {1785f492-8b8b-4cd5-9763-daa37c32dfe8}, !- Inlet Port
  {ab17a671-e769-4256-be9c-8a7db1b2642e}; !- Outlet Port

OS:Connector:Mixer,
  {d12622b6-8817-480d-b433-3985cfb5ae54}, !- Handle
  Connector Mixer 2,                      !- Name
  {1785f492-8b8b-4cd5-9763-daa37c32dfe8}, !- Outlet Branch Name
  {496b2e2a-7084-4f0e-bf4f-b360cc8c4477}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {66fa6ee4-d9e8-4925-b97f-453d76149f6d}, !- Handle
  Connector Splitter 2,                   !- Name
  {8df40ffe-3d93-4d89-8485-5f24b181c40a}, !- Inlet Branch Name
  {fa93bce2-dbdf-4837-8bf4-953f0cef8c0e}; !- Outlet Branch Name 1

OS:Connection,
  {88af4628-e86d-4021-b088-bb565294858c}, !- Handle
  {09cf353e-513a-4977-8507-2a16e88a7095}, !- Name
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Source Object
  14,                                     !- Outlet Port
  {f3d4cf41-f30e-4a7a-9226-bad9577f7ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df40ffe-3d93-4d89-8485-5f24b181c40a}, !- Handle
  {2230bb59-f235-4ca6-8cd2-d7c7a6616e43}, !- Name
  {f3d4cf41-f30e-4a7a-9226-bad9577f7ed7}, !- Source Object
  3,                                      !- Outlet Port
  {66fa6ee4-d9e8-4925-b97f-453d76149f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1785f492-8b8b-4cd5-9763-daa37c32dfe8}, !- Handle
  {e6459611-5ce7-4fd1-a754-7af1e7890c84}, !- Name
  {d12622b6-8817-480d-b433-3985cfb5ae54}, !- Source Object
  2,                                      !- Outlet Port
  {215d1123-996b-46b4-a627-cfb2dbaafc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab17a671-e769-4256-be9c-8a7db1b2642e}, !- Handle
  {076e1e71-799a-467a-9fe0-1cb770752927}, !- Name
  {215d1123-996b-46b4-a627-cfb2dbaafc0c}, !- Source Object
  3,                                      !- Outlet Port
  {43476346-0b9a-479e-8a7a-78c812922139}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {54df90ff-67b8-43ff-8edc-c683c2bcdc6e}, !- Handle
  Hot Water Heater Tank,                  !- Name
  0.2953,                                 !- Tank Volume {m3}
  {13a3ef16-c174-4a23-8055-3d76b3e9c910}, !- Setpoint Temperature Schedule Name
  0,                                      !- Deadband Temperature Difference {deltaC}
  76.7,                                   !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0,                                      !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.98,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.64,                                   !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.64,                                   !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  0,                                      !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0fb06f56-947f-4b99-b959-bc97238c9869}, !- Use Side Inlet Node Name
  {fb70eef9-66d9-4890-ad60-cad77234c3d2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  {35905e32-9af0-4650-8913-7cd007ba858d}, !- Source Side Inlet Node Name
  {876124a4-d8d1-4bf4-9af6-b9489c531518}, !- Source Side Outlet Node Name
  0.44,                                   !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cd3230bc-0352-4f97-a19b-abb01ff84487}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {7051c43b-98a5-45b9-a6c6-f061ce8e0019}, ! Schedule Type Limits Name
  {553e961a-9f7f-47e3-a1cd-b996e24e2151}; ! Default Day Schedule Name

OS:Schedule:Day,
  {553e961a-9f7f-47e3-a1cd-b996e24e2151}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {7051c43b-98a5-45b9-a6c6-f061ce8e0019}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {5460fcd4-b82a-495d-874f-1f710bd56e8d}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {7051c43b-98a5-45b9-a6c6-f061ce8e0019}, ! Schedule Type Limits Name
  {ac89846a-1f20-4310-a414-8defe0d047b3}; ! Default Day Schedule Name

OS:Schedule:Day,
  {ac89846a-1f20-4310-a414-8defe0d047b3}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {7051c43b-98a5-45b9-a6c6-f061ce8e0019}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {7051c43b-98a5-45b9-a6c6-f061ce8e0019}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5d2f1f48-24b7-40a7-9f63-b1452948bbd6}, ! Handle
  Water Heater Setpoint Temperature 1,    ! Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, ! Schedule Type Limits Name
  {90f96fe5-6c37-4f13-866e-4c46b0ba5f83}; ! Default Day Schedule Name

OS:Schedule:Day,
  {90f96fe5-6c37-4f13-866e-4c46b0ba5f83}, ! Handle
  Water Heater Setpoint Temperature Default 1, ! Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {9f84c3a6-2648-40dd-9106-2419381a994d}, ! Handle
  Water Heater Ambient Temperature 1,     ! Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, ! Schedule Type Limits Name
  {5ece3d44-ffb6-47fa-b500-77147c288aae}; ! Default Day Schedule Name

OS:Schedule:Day,
  {5ece3d44-ffb6-47fa-b500-77147c288aae}, ! Handle
  Water Heater Ambient Temperature Default 1, ! Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {4e2c68d5-957d-4dfd-b70c-f1543eb70a6c}, !- Handle
  Node 16,                                !- Name
  {fa93bce2-dbdf-4837-8bf4-953f0cef8c0e}, !- Inlet Port
  {b87e5ce9-0b9e-4c04-91cf-6963504fac3c}; !- Outlet Port

OS:Connection,
  {fa93bce2-dbdf-4837-8bf4-953f0cef8c0e}, !- Handle
  {f4b5ddce-4ef7-4301-90f8-84e4323b05b0}, !- Name
  {66fa6ee4-d9e8-4925-b97f-453d76149f6d}, !- Source Object
  3,                                      !- Outlet Port
  {4e2c68d5-957d-4dfd-b70c-f1543eb70a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe933a87-f569-4080-92dc-42f965b23aaf}, !- Handle
  {3b7a1058-1817-4655-a84c-f1bc2c45f61d}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d86e800-14cf-4e64-9f64-f06d33e193eb}, !- Handle
  Node 28,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {215c3016-9051-49e3-ac1f-5f7e337db832}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f37fb5c-f13c-481a-855a-bf597109f316}, !- Handle
  {40570256-9a51-46c3-90d5-74bf147ac323}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3e2c9b3-0058-44f2-a531-2af2d916c54e}, ! Handle
  Water Use Connection 1,                 ! Name
  {b87e5ce9-0b9e-4c04-91cf-6963504fac3c}, ! Inlet Node Name
  {4546c0cd-1206-43b1-8a85-09dce3d30d70}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e03fd59-06a1-4123-a1e3-2796421f0e58}, !- Water Use Equipment Name 1
  {56fe9e4c-751d-47b0-b564-5a5506f9b1f0}, !- Water Use Equipment Name 2
  {927903a1-8daf-416f-8a5b-0ea7024f81f2}, !- Water Use Equipment Name 3
  {91a8de41-90a7-48f6-aa47-650e5199985e}, !- Water Use Equipment Name 4
  {83b7856e-9f2a-4cea-86b5-e3f6a305fe9c}, !- Water Use Equipment Name 5
  {1eeffda6-e7a1-4182-bffc-fdd58a88c6d2}; !- Water Use Equipment Name 6

OS:Node,
  {d9d3daa3-6bc7-44d8-af43-22db06b1f8f1}, !- Handle
  Node 11,                                !- Name
  {4546c0cd-1206-43b1-8a85-09dce3d30d70}, !- Inlet Port
  {496b2e2a-7084-4f0e-bf4f-b360cc8c4477}; !- Outlet Port

OS:Connection,
  {b87e5ce9-0b9e-4c04-91cf-6963504fac3c}, !- Handle
  {b68675e4-792f-4aac-8493-cc9f25831841}, !- Name
  {4e2c68d5-957d-4dfd-b70c-f1543eb70a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d3e2c9b3-0058-44f2-a531-2af2d916c54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4546c0cd-1206-43b1-8a85-09dce3d30d70}, !- Handle
  {8f2a3176-15df-4a41-afc7-f1c002357d2c}, !- Name
  {d3e2c9b3-0058-44f2-a531-2af2d916c54e}, !- Source Object
  3,                                      !- Outlet Port
  {d9d3daa3-6bc7-44d8-af43-22db06b1f8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496b2e2a-7084-4f0e-bf4f-b360cc8c4477}, !- Handle
  {a77eccee-e134-41e7-ab2a-d35c299e39e6}, !- Name
  {d9d3daa3-6bc7-44d8-af43-22db06b1f8f1}, !- Source Object
  3,                                      !- Outlet Port
  {d12622b6-8817-480d-b433-3985cfb5ae54}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {5e03fd59-06a1-4123-a1e3-2796421f0e58}, !- Handle
  Water Use Equipment 7,                  !- Name
  {e2b8718b-2398-4319-b6a9-1561db459225}, !- Water Use Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  {5a30f70b-5f54-4e63-bc1d-66a65edb9748}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {56fe9e4c-751d-47b0-b564-5a5506f9b1f0}, !- Handle
  Water Use Equipment 8,                  !- Name
  {0c245d50-03d7-4435-9e4a-3e20146639bb}, !- Water Use Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  {d8d204e0-1775-4861-badd-6d59f929d03d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {927903a1-8daf-416f-8a5b-0ea7024f81f2}, !- Handle
  Water Use Equipment 9,                  !- Name
  {9ecbd3b8-277f-442c-8cb7-bf2eb3387a5a}, !- Water Use Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  {4901d3cd-e30e-4778-8c20-befd9f106de6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {91a8de41-90a7-48f6-aa47-650e5199985e}, !- Handle
  Water Use Equipment 10,                 !- Name
  {833b7d0d-5374-4578-9eab-e7ba979472fb}, !- Water Use Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  {fadd2842-c7be-4f0c-8ef3-9735970ed551}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {83b7856e-9f2a-4cea-86b5-e3f6a305fe9c}, !- Handle
  Water Use Equipment 11,                 !- Name
  {b3ebc38a-0825-4723-af8f-4cb8ed446f43}, !- Water Use Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  {b3b91775-9962-44a3-a176-783db978d442}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {1eeffda6-e7a1-4182-bffc-fdd58a88c6d2}, !- Handle
  Water Use Equipment 12,                 !- Name
  {d91c7b08-6957-427f-bf4d-b5075c986a60}, !- Water Use Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  {50e8381a-793b-4672-aba6-9ac7e9ea8504}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {03ecfbc2-fdf5-47ca-80be-448e6ec23bae}, ! Handle
  Hot Water Temperature,                  ! Name
  {ce1d2700-68aa-4849-ad53-6a2c14cfeb62}, ! Schedule Type Limits Name
  {805bb30c-bcb0-48e3-86c3-593b0f4638c5}, ! Default Day Schedule Name
  {c4b8ae3b-826c-4212-a40a-3f1f7696fbb9}, ! Summer Design Day Schedule Name
  {81632c5e-42fd-42d9-8f15-8c4ee95f71fc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {805bb30c-bcb0-48e3-86c3-593b0f4638c5}, ! Handle
  Hot Water Temperature Default,          ! Name
  {ce1d2700-68aa-4849-ad53-6a2c14cfeb62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {c4b8ae3b-826c-4212-a40a-3f1f7696fbb9}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {ce1d2700-68aa-4849-ad53-6a2c14cfeb62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {81632c5e-42fd-42d9-8f15-8c4ee95f71fc}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {ce1d2700-68aa-4849-ad53-6a2c14cfeb62}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {ce1d2700-68aa-4849-ad53-6a2c14cfeb62}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83aed513-02cf-4fb2-9c95-ae0e9d2a5e54}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {5aead7d3-cb68-42c0-b991-5c3d66080a0e}, !- Schedule Type Limits Name
  {5b96c517-7d85-444a-aa36-ed0bdf63be7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b96c517-7d85-444a-aa36-ed0bdf63be7a}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {5aead7d3-cb68-42c0-b991-5c3d66080a0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9be3e93f-c33f-40fd-b08b-5df8ca2ebd1e}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {9114bbb4-4d94-48c8-825b-a3d085bae66b}, !- Schedule Type Limits Name
  {99a42742-3369-4e7d-91d4-9e3816382c8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99a42742-3369-4e7d-91d4-9e3816382c8e}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {9114bbb4-4d94-48c8-825b-a3d085bae66b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5aead7d3-cb68-42c0-b991-5c3d66080a0e}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9114bbb4-4d94-48c8-825b-a3d085bae66b}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {e292facc-3ac5-46c3-9b4a-4d77bc063720}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {e0f4e07a-8fa3-4ac1-8e21-95f4bbd4f438}, ! Schedule Name
  {c9948a79-dabe-47c1-962a-5d81247f7812}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {bba3cc80-1997-43ab-b577-003c10351a64}, ! Handle
  Hot Water Temperature 1,                ! Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, ! Schedule Type Limits Name
  {0d7c8df8-4ae6-42a8-9b0b-2a35bf2edf30}, ! Default Day Schedule Name
  {ebb3ea16-95c5-4c9a-abb8-36c99addad4b}, ! Summer Design Day Schedule Name
  {20876de4-7205-4863-bdcd-5de37132edbb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d7c8df8-4ae6-42a8-9b0b-2a35bf2edf30}, ! Handle
  Hot Water Temperature Default 1,        ! Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ebb3ea16-95c5-4c9a-abb8-36c99addad4b}, ! Handle
  Hot Water Temperature Summer Design Day 1, ! Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {20876de4-7205-4863-bdcd-5de37132edbb}, ! Handle
  Hot Water Temperature Winter Design Day 1, ! Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {786ca3d6-e5fe-4bb8-a882-ee8837073a99}, !- Handle
  {020c782a-1f25-453d-a492-abeaf9ecfae7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a753e97-0bad-4486-9e30-f1e05a510b8e}, !- Handle
  {930ccbf8-f5fe-4c15-9580-a72881efbf9c}, !- Name
  {6e3e23c6-eef5-4003-8492-007937c7c418}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f0544c-27ad-4bbe-a916-2b3887919692}, !- Handle
  {59056316-8ec4-4612-a258-93d272816487}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ccff952-2ac6-4ace-a90c-3ba55f20202c}, !- Handle
  {72b1aceb-6576-48e5-ae39-98bfcbf260ed}, !- Name
  {cf801bb4-4727-46a7-8db6-4497b6c9436e}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b23ff32-a9c8-4e5d-8062-d045edfaaf95}, !- Handle
  Node 13,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:SizingPeriod:DesignDay,
  {e38dcbef-e677-4d65-be24-f98cd842354a}, !- Handle
  Washington Dc Dulles IntL Ar Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -9,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b0e31788-d23f-435f-83ba-d893f71224e3}, !- Handle
  Washington Dc Dulles IntL Ar Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  0.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  0.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  11.2,                                   !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a7cb9b34-b043-4a2f-aef1-fe102fa1b227}, !- Handle
  Washington Dc Dulles IntL Ar Ann Htg 99.6% Condns DB, !- Name
  -11.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fe600353-0809-46c4-8cea-7b3f2cb2cf4c}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns DP=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {58df41f7-4243-4975-968f-4b6f5a4850e3}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns DB=>MWB, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6d4894f8-b067-4bfb-a50d-cb5dc1aee75b}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns WB=>MDB, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {303b2eec-9485-4031-bc5a-6b71d5fb7b55}, !- Handle
  Washington Dc Dulles IntL Ar Ann Clg .4% Condns Enth=>MDB, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  78000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100344,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.544,                                  !- ASHRAE Taub {dimensionless}
  1.787;                                  !- ASHRAE Taud {dimensionless}

OS:Curve:Biquadratic,
  {9fce45a9-0bad-4506-ad95-9fe343f12dc3}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {eafdf4ed-ee9b-4fe0-9ed6-a0f14ebe044e}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {41a3b649-22fb-40bd-8f60-65740cc9414c}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1f93897c-ef47-40ba-9c2d-ac25a423aa4f}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {060abc81-0db2-4643-ab7b-cc85b7399712}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2bca5ba3-3493-4b73-aafd-383d00bd8097}, ! Handle
  OS:Curve:Biquadratic 15,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dbd5f89e-0963-4ac8-ae49-44f8c1c1a1ec}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5dd1f4db-07f8-4020-b452-b7fe2eef7545}, ! Handle
  OS:Curve:Biquadratic 16,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {147b14b8-73d3-4943-a5d2-71128a4f2a51}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {aaf9b11c-11ad-4a65-a647-e2a26cc07384}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {df2c7a81-dbd3-4b1a-8cbe-29649d97a5ea}, ! Handle
  OS:Curve:Biquadratic 17,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d418853e-3d51-4acb-90c1-9dd22cb2bc46}, ! Handle
  OS:Curve:Quadratic 23,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9980f121-e215-45a1-98c9-d9583ca22e78}, ! Handle
  OS:Curve:Biquadratic 18,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cdde03de-a6ba-4b60-b023-00d3f40e2b79}, ! Handle
  OS:Curve:Quadratic 24,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5ec53445-0abf-423f-8ee8-6001d1870277}, ! Handle
  OS:Curve:Quadratic 25,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b87f4f59-e217-46f7-9f73-694453c5b651}, ! Handle
  OS:Curve:Biquadratic 19,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d8667f67-9a89-4148-8cbd-284b3eecc232}, ! Handle
  OS:Curve:Quadratic 26,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d9d5cc2e-4d87-4de2-952d-995f8b9c659c}, ! Handle
  OS:Curve:Biquadratic 20,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {43079fa8-a908-469e-9cc1-acab09eba699}, ! Handle
  OS:Curve:Quadratic 27,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8b0d74d2-fb14-4fcb-8d58-3e02bed8b975}, ! Handle
  OS:Curve:Quadratic 28,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:StandardsInformation:Construction,
  {1a477af2-ff65-4b0f-bb54-3ad6ae3fc833}, !- Handle
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {75857d66-0a35-4f0e-9d4b-2db902ffe957}, !- Handle
  {93a4cdd0-f4ab-410c-8dcc-70d58a6b4fa3}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Surface,
  {07908cb9-1093-4d38-a9eb-87fd14b6c960}, !- Handle
  Small.Attic.West.Wall.3.Reversed 1,     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b55d672-c0d5-412e-a0bd-7f7bdd5f9cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.931975, 3.961677, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -25.931975, 5.919862, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -25.931975, 5.919862, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.931975, 2.376241, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.931975, 2.376241, 3.865455;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f51990e3-9be8-4d61-be3f-64eae6a8f71b}, !- Handle
  East Wall 2a C Reversed 1,              !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8eb0216-df5a-45f1-92bb-02a2ede9bc2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.822209, 3.66668, 5.186652,          !- X,Y,Z Vertex 1 {m}
  -62.822209, 5.624865, 3.554831,         !- X,Y,Z Vertex 2 {m}
  -62.822209, 5.624865, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -62.822209, 2.081244, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -62.822209, 2.081244, 3.865455;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {3a50db66-c37a-47d8-903f-f1c97082c9de}, !- Handle
  Second.East.Wall.4 1,                   !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1bbde2-1924-48f8-926e-79af490d4a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 0.585862, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 2.361953, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Handle
  Second.North.Wall.2 1,                  !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.544623, 12.015862, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -26.544623, 12.015862, 4.236508,        !- X,Y,Z Vertex 2 {m}
  -29.894375, 12.015862, 4.236508,        !- X,Y,Z Vertex 3 {m}
  -29.894375, 12.015862, 3.273425,        !- X,Y,Z Vertex 4 {m}
  -36.603023, 12.015862, 3.273425,        !- X,Y,Z Vertex 5 {m}
  -36.603023, 12.015862, 6.042025;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8a4d468f-5cde-4e7c-964f-df77f0e50b43}, !- Handle
  Small.Attic.West.Wall.3 1,              !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f9d369-dcb8-42bb-87e6-c23581992fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.319441, 3.273425,         !- X,Y,Z Vertex 2 {m}
  -62.819161, 2.095532, 3.273425;         !- X,Y,Z Vertex 3 {m}

OS:DefaultConstructionSet,
  {87e80a56-b21b-478e-8d30-b270e247c682}, !- Handle
  Default for Interior Walls,             !- Name
  {aa582206-ac5c-4c51-834e-659255aa7cf7}, !- Default Exterior Surface Constructions Name
  {74670aa4-dff4-409b-ac4f-5996b2abfcc9}, !- Default Interior Surface Constructions Name
  {d20f9fc9-afc5-46fe-83e1-f0ce718925b1}, !- Default Ground Contact Surface Constructions Name
  {38a12ab1-99c1-44ae-ac70-ad8c6ad4bb0d}, !- Default Exterior SubSurface Constructions Name
  {8815579d-9344-41d6-9cea-561396ab89c6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {aa582206-ac5c-4c51-834e-659255aa7cf7}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {74670aa4-dff4-409b-ac4f-5996b2abfcc9}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  {93a4cdd0-f4ab-410c-8dcc-70d58a6b4fa3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d20f9fc9-afc5-46fe-83e1-f0ce718925b1}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {38a12ab1-99c1-44ae-ac70-ad8c6ad4bb0d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8815579d-9344-41d6-9cea-561396ab89c6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DesignSpecification:OutdoorAir,
  {d96826e8-752e-4054-b370-e33e0f2e36d1}, !- Handle
  No Ventilation Req,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:StandardsInformation:Material,
  {c25282d1-d024-421c-89a2-2fbd814a76d4}, !- Handle
  {fbd79fd4-87d2-4b48-927a-5a8f7e563304}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Loose Fill,                  !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {54ca0ac8-d1f7-4ae4-9d1e-48b5fc3c8bc3}, !- Handle
  {77208241-507a-4a33-9d58-5d2117cff3c6}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Woods,                                  !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {6a845e85-4498-4106-80b9-810fe0fe7158}, !- Handle
  {4fec895e-0bcf-43a6-9758-d4196d68e0ef}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Rafter Roof,                !- Standards Category
  ,                                       !- Standards Identifier
  Wood,                                   !- Composite Framing Material
  Roof24inOC,                             !- Composite Framing Configuration
  11_25In,                                !- Composite Framing Depth
  2x12,                                   !- Composite Framing Size
  38;                                     !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {0d40ac47-f8d5-485e-beba-6a0a070ea2c1}, !- Handle
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Plywood - 1/2 in.,                      !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {0db91eb9-8301-4832-a351-df6bb848e75c}, !- Handle
  {0c2534c3-551a-4a42-9eeb-217e96f5e513}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {63a51abe-6426-4906-a1c1-b787fae0be21}, !- Handle
  {447b36f7-9f85-42d3-89eb-77fb3f87caff}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 10 in.,         !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {d8a94793-55fd-46de-998d-4aad7e2f2c72}, !- Handle
  {1a6516d4-52f0-475b-8dde-1ef89596021a}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Floor,                      !- Standards Category
  ,                                       !- Standards Identifier
  Wood,                                   !- Composite Framing Material
  Floor16inOC,                            !- Composite Framing Configuration
  11_25In,                                !- Composite Framing Depth
  2x12;                                   !- Composite Framing Size

OS:StandardsInformation:Material,
  {83c860f6-7739-4bd6-877a-caad79a746f7}, !- Handle
  {4f24e9e9-2e21-41f1-a5c4-b0bd7b3b9521}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Floor,                      !- Standards Category
  ,                                       !- Standards Identifier
  Wood,                                   !- Composite Framing Material
  Floor16inOC,                            !- Composite Framing Configuration
  11_25In,                                !- Composite Framing Depth
  2x12;                                   !- Composite Framing Size

OS:StandardsInformation:Material,
  {d5b37793-e107-43ce-bc7d-bab0127f297d}, !- Handle
  {2c088c7c-d8c3-47ee-a8f4-15dddeb4e435}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Wall,                       !- Standards Category
  ,                                       !- Standards Identifier
  Wood;                                   !- Composite Framing Material

OS:StandardsInformation:Material,
  {7fae3af1-5328-4687-9209-095811fb1bb5}, !- Handle
  {18fd71c4-16a7-4ed2-9fba-1b93a01afa52}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R10.06,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {b84350f5-d8c3-4101-b213-10477a91658d}, !- Handle
  {e9c679a0-6e2d-488b-807d-372117b9f04e}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Batt,                        !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {e88989fd-b9b3-450f-b1c3-3ba4e5939d67}, !- Handle
  {3ba52fd8-f70b-4efa-9381-0fdb39f92a14}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R10.06,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {9c379094-2d95-43de-a8d3-a7201f2afda2}, !- Handle
  {cd690ee1-6c39-4069-8624-f6470236822e}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Floor,                      !- Standards Category
  ,                                       !- Standards Identifier
  Wood,                                   !- Composite Framing Material
  Floor16inOC,                            !- Composite Framing Configuration
  11_25In,                                !- Composite Framing Depth
  2x12,                                   !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {3a81e467-ce29-4ce6-9912-cdf7c63900cd}, !- Handle
  {581611ca-9532-44c5-b956-27be9fab1144}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Loose Fill,                  !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {0306bc9b-4bd6-47f6-8c3a-29a973c2a071}, !- Handle
  {6d47bd0e-496c-428b-b2b9-17adba0ea6f6}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Woods,                                  !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {f59a40ec-9467-4ad2-b46e-c5ef45e71d41}, !- Handle
  {ff5d52f4-ddf0-45a9-b248-b0f96112e326}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Wood Framed Wall,                       !- Standards Category
  ,                                       !- Standards Identifier
  Wood,                                   !- Composite Framing Material
  Wall24inOC,                             !- Composite Framing Configuration
  5_5In,                                  !- Composite Framing Depth
  2x6,                                    !- Composite Framing Size
  19;                                     !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {a382b5ee-0215-45dc-b37f-6bc5f986ec3b}, !- Handle
  {cffc58e0-1889-4acb-8bec-9fee95756c8f}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 4 in.,          !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {1a47be48-f5a3-4c61-8aba-dd5cba10b38f}, !- Handle
  {ae98ca00-0613-4f7a-9dc9-6887b666f89c}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 4 in.,          !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {2214339e-07a1-4652-9f8d-71b1db62926b}, !- Handle
  {5be9d659-7140-4776-9c44-e8233191c890}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Concrete,                               !- Standards Category
  Concrete - 140 lb/ft3 - 4 in.,          !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {95786332-4a2b-4f33-a3c5-ef84e9c43d96}, !- Handle
  {adf48a71-653e-4dbd-a118-b8875dd9efaa}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Plywood - 5/8 in.,                      !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {8b529daa-0f5f-496b-abef-5c0abc7b0393}, !- Handle
  {31580888-c9d8-4c44-9623-d5bc5e744f37}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Woods,                                  !- Standards Category
  Hardwood - 3/4 in.,                     !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {09d7e615-fd6e-49b2-889a-1fb0da50d430}, !- Handle
  {61fe6e7b-3e63-417d-b06e-f4d655e91ef5}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Roofing,                                !- Standards Category
  Asphalt shingles - 1/4 in.,             !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {5a09435c-5380-4ed2-8466-bab76241baa7}, !- Handle
  {d8421a60-f04e-4611-b9ae-1499cab52127}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Fiber cement board - 88 lb/ft3 - 1/2 in., !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {fff608a4-726a-4c1f-9f04-23f36ace19f6}, !- Handle
  {83e00194-6d94-46c9-98b1-04a7abaa24f8}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Spray Applied,               !- Standards Category
  Spray applied - Polyurethane foam - 0.5 lb/ft3 - 5 in., !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {4492b884-af3f-42a0-8e51-2130ba732b82}, !- Handle
  {1d39beeb-6957-4815-b849-00382fbc6081}; !- Material Name

OS:StandardsInformation:Material,
  {4e499f4b-100b-43c0-a913-c175ad2bffb4}, !- Handle
  {11c886af-0e5c-4670-8708-21ee0ced7cfc}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Metal Building Roof,                    !- Standards Category
  ,                                       !- Standards Identifier
  Metal,                                  !- Composite Framing Material
  RoofMetalStandingSeam;                  !- Composite Framing Configuration

OS:StandardsInformation:Material,
  {e20231db-2db1-48a7-9eae-81e7a989d1ff}, !- Handle
  {844cff1e-985d-49e8-be04-c268b594ddbf}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Fiber cement board - 88 lb/ft3 - 1/2 in., !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {2d13c8ae-4b96-4977-bbd1-c412e40a2236}, !- Handle
  {5c656d73-c2a4-4858-b9da-d772e46b34f2}, !- Material Name
  ,                                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R9.83,            !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {cdb8ee86-fed0-4ce7-8d4e-68bd4a2360d5}, !- Handle
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Material Name
  ,                                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Compliance Insulation R12.55,           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {8805a408-0f53-4bfd-a88f-4310bed1aa29}, !- Handle
  {7dc18d01-04ec-4821-a4bf-fb65334739cf}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Woods,                                  !- Standards Category
  Wood - 4 in.,                           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {25f2eb70-ef78-4b47-9b3f-eeb24cc69d0c}, !- Handle
  {165e71bc-10e7-4c8c-ab80-3a43ea3eec37}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Bldg Board and Siding,                  !- Standards Category
  Gypsum Board - 3/4 in.,                 !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {da53feaa-4143-4aa8-aa82-a293c9cc5892}, !- Handle
  {797aa4aa-2f47-424e-9830-3c5045be555d}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Board,                       !- Standards Category
  Expanded Polystyrene - EPS - 1 in.,     !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {00d796c1-9d15-4953-8290-18d4e376c5fc}, !- Handle
  {ed5cdecb-18bb-4ef4-a0a5-f935828ac0cf}, !- Material Name
  ,                                       !- Material Standard
  ,                                       !- Material Standard Source
  Insulation Other,                       !- Standards Category
  ,                                       !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Material,
  {5d3dd2cc-5541-49ae-9bab-dc70a56ee46c}, !- Handle
  {fbffbeb9-2245-4cd4-96eb-085ed02b7c18}, !- Material Name
  CEC Title24-2013,                       !- Material Standard
  ,                                       !- Material Standard Source
  Woods,                                  !- Standards Category
  Wood - 2 in.,                           !- Standards Identifier
  ,                                       !- Composite Framing Material
  ,                                       !- Composite Framing Configuration
  ,                                       !- Composite Framing Depth
  ,                                       !- Composite Framing Size
  ;                                       !- Composite Cavity Insulation

OS:StandardsInformation:Construction,
  {e39f9ec4-169f-44a3-b0e9-40a9de67ea4f}, !- Handle
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013,                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Operable Window,                        !- Fenestration Type
  Manufactured,                           !- Fenestration Assembly Context
  Double Pane,                            !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {87f9f402-22b1-4133-a6b9-399ddd02aa4a}, !- Handle
  {071a18ad-38c4-4a0c-a898-ec43b5dab71f}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {cd8a54c9-5743-4a33-adde-a7a8905efced}, !- Handle
  {09705e71-24f9-4608-a1e3-eb8631a116ee}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:StandardsInformation:Material,
  {2ded129c-0a02-4ec3-98cb-50e7fcd0bc17}, !- Handle
  {2db01d09-189f-40bd-aedd-1a9838d04092}; !- Material Name

OS:StandardsInformation:Material,
  {668bcbff-04ae-4699-b9b9-4c1ddbc8a773}, !- Handle
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}; !- Material Name

OS:StandardsInformation:Construction,
  {36eb0f02-e7de-4b5a-ad17-9636d0bf6cd5}, !- Handle
  {62f44d69-551a-4a02-be2c-8da8ead7f104}, !- Construction Name
  InteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Material,
  {c6ceab36-5b04-47f4-bed9-80b81201a4f1}, !- Handle
  {64632f35-c786-436e-bdc1-44b909d1ed98}; !- Material Name

OS:StandardsInformation:Material,
  {365f93d9-6a49-4fca-bcfc-e21709d83b01}, !- Handle
  {6b8c505a-1639-46b4-8d1c-e9ea27e90c32}; !- Material Name

OS:StandardsInformation:Construction,
  {549ce5b1-75c3-4faa-9309-f1627c957602}, !- Handle
  {7381510e-5293-40aa-bb28-31901c110d6f}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {ff08b2ba-d850-429f-a1d8-60bdeb6d6f1e}, !- Handle
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Material,
  {28d04ba5-8576-4965-8f01-fc5ccb3c894f}, !- Handle
  {9a7396a4-008d-4d4f-8d23-371c92240626}; !- Material Name

OS:StandardsInformation:Construction,
  {cc8c74c2-dca9-47b2-9435-d74f6ce365f0}, !- Handle
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  GroundContactWall;                      !- Intended Surface Type

OS:StandardsInformation:Material,
  {140b8123-f50f-444f-a43f-c6bc9fb5cd8f}, !- Handle
  {a7e62445-3845-4204-8174-494578c0623c}; !- Material Name

OS:StandardsInformation:Construction,
  {0e0ab925-9eaf-4160-aa82-3da5fbf29eec}, !- Handle
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {b30ae82c-f538-4f98-b446-e1edce5103a7}, !- Handle
  {b81a7a43-5916-465a-9f59-dac9317e1bdb}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:StandardsInformation:Material,
  {43f7b8f7-973d-4c08-929a-2eb6c5e6a711}, !- Handle
  {c73804c9-c013-425c-b69c-1d7320d45675}; !- Material Name

OS:StandardsInformation:Construction,
  {1cc19979-8958-496c-9481-e7153424b8f4}, !- Handle
  {eaf5ac9b-c6d3-423e-8b9f-cd888184f72c}, !- Construction Name
  InteriorFloor;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {5fa9a8c2-6365-4939-9429-f0da3e8a9843}, !- Handle
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  InteriorWall;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {d1394390-99b0-422e-ab19-827040b982e4}, !- Handle
  {ec5f3665-6f0e-4fb2-80d8-705e55bc4f6c}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:ScheduleTypeLimits,
  {88723ff3-642e-44f6-b973-9484a3e5ae3e}, !- Handle
  Dimensionless 1,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7e4f0000-c710-499f-a188-980477c7030a}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:Schedule:Ruleset,
  {78d9edeb-f07c-4654-a089-3ab3f65d593e}, !- Handle
  Water Mains Temperature,                !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  {4b78b4cd-2a4c-4c87-a3e0-cc96c16f20ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b78b4cd-2a4c-4c87-a3e0-cc96c16f20ed}, !- Handle
  Schedule Day 2,                         !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11.960000038147;                        !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e23ee12-21e3-4499-b0e2-eff9cfdacfad}, ! Handle
  Water Heater Stratified Setpoint Temperature, ! Name
  {2738ab38-4bb0-4b2b-90e7-8a07c49b5b8e}, ! Schedule Type Limits Name
  {695f3b4c-14c3-4f4b-9ad3-8fe01b5dba6e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {695f3b4c-14c3-4f4b-9ad3-8fe01b5dba6e}, ! Handle
  Water Heater Stratified Setpoint Temperature Default, ! Name
  {2738ab38-4bb0-4b2b-90e7-8a07c49b5b8e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:Schedule:Ruleset,
  {56828b74-e653-4186-b8b2-5a608da0cab3}, ! Handle
  Water Heater Ambient Temperature 2,     ! Name
  {2738ab38-4bb0-4b2b-90e7-8a07c49b5b8e}, ! Schedule Type Limits Name
  {b135dd2c-0538-4a7d-99dc-0a87cc6a7efa}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b135dd2c-0538-4a7d-99dc-0a87cc6a7efa}, ! Handle
  Water Heater Ambient Temperature Default 2, ! Name
  {2738ab38-4bb0-4b2b-90e7-8a07c49b5b8e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {2738ab38-4bb0-4b2b-90e7-8a07c49b5b8e}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ShadingSurfaceGroup,
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Handle
  Shading Surface Group 1,                !- Name
  Site,                                   !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  6.54526759803415,                       !- X Origin {m}
  -2.88764567812905e-015,                 !- Y Origin {m}
  10.7869579893106,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {f636a014-91c5-4003-9a32-9f168c567cd4}, !- Handle
  Solar Panel 4-4,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.8210748904393, 1.21789970083014, -3.65422407898395, !- X,Y,Z Vertex 1 {m}
  -1.8210748904393, -0.261388053304867, -4.14731934574495, !- X,Y,Z Vertex 2 {m}
  -0.775102890439301, -0.261388053304867, -4.14731934574495, !- X,Y,Z Vertex 3 {m}
  -0.775102890439301, 1.21789970083014, -3.65422407898395; !- X,Y,Z Vertex 4 {m}

OS:ZoneHVAC:Dehumidifier:DX,
  {ac9aa527-ca72-474d-970c-03b1f25a8eb6}, !- Handle
  Zone HVAC Dehumidifier,                 !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  {bb023e21-6136-4016-94cf-c1e1f5d356f9}, !- Air Inlet Node Name
  {2a2440e1-05f6-41af-821a-0afec7143cab}, !- Air Outlet Node Name
  17.3181,                                !- Rated Water Removal {L/day}
  1.65,                                   !- Rated Energy Factor {L/kWh}
  0.008967,                               !- Rated Air Flow Rate {m3/s}
  {7d526b31-bcdf-4be7-ac42-286e616c7bdf}, !- Water Removal Curve Name
  {75b1427d-7375-4ad7-a70d-a7b6494b9742}, !- Energy Factor Curve Name
  {53a5c93a-83b7-43d9-bd0e-258250a27e7d}, !- Part Load Fraction Correlation Curve Name
  -1.1,                                   !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  32.2,                                   !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Curve:Biquadratic,
  {7d526b31-bcdf-4be7-ac42-286e616c7bdf}, !- Handle
  Dehumidifier Water Removal Curve,       !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {75b1427d-7375-4ad7-a70d-a7b6494b9742}, !- Handle
  Dehumidifier Energy Factor Curve,       !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53a5c93a-83b7-43d9-bd0e-258250a27e7d}, !- Handle
  Dehumidifier Part Load Curve,           !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {87604055-499c-438e-9c58-bc8e20b9cf4b}, !- Handle
  Node 4,                                 !- Name
  {22b29da4-c82f-4775-afa7-8e77bba2f2c8}, !- Inlet Port
  {bb023e21-6136-4016-94cf-c1e1f5d356f9}; !- Outlet Port

OS:Connection,
  {22b29da4-c82f-4775-afa7-8e77bba2f2c8}, !- Handle
  {c7b9efbc-18d8-4015-b40c-fe85ea8edf5c}, !- Name
  {ca0b09de-1f5c-42ed-a4f5-b1b7a4c4e0a8}, !- Source Object
  3,                                      !- Outlet Port
  {87604055-499c-438e-9c58-bc8e20b9cf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb023e21-6136-4016-94cf-c1e1f5d356f9}, !- Handle
  {1cd749cc-b7dd-4b9c-8f9d-5fc68cf6b19b}, !- Name
  {87604055-499c-438e-9c58-bc8e20b9cf4b}, !- Source Object
  3,                                      !- Outlet Port
  {ac9aa527-ca72-474d-970c-03b1f25a8eb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {859e4fa5-712e-4f1b-8d71-13ccd804ccd0}, !- Handle
  Node 12,                                !- Name
  {2a2440e1-05f6-41af-821a-0afec7143cab}, !- Inlet Port
  {ff3a691c-abae-4926-9469-2c6f2f2d2fe1}; !- Outlet Port

OS:Connection,
  {ff3a691c-abae-4926-9469-2c6f2f2d2fe1}, !- Handle
  {521487ce-60e6-4cfc-bf77-fbf2d91aa281}, !- Name
  {859e4fa5-712e-4f1b-8d71-13ccd804ccd0}, !- Source Object
  3,                                      !- Outlet Port
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a2440e1-05f6-41af-821a-0afec7143cab}, !- Handle
  {fce08dc8-a774-4278-862a-1c0b0227d725}, !- Name
  {ac9aa527-ca72-474d-970c-03b1f25a8eb6}, !- Source Object
  4,                                      !- Outlet Port
  {859e4fa5-712e-4f1b-8d71-13ccd804ccd0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Dehumidifier:DX,
  {a35ab3ee-d151-4335-8972-8f5d989f4186}, !- Handle
  Zone HVAC Dehumidifier 1,               !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  {7255db3a-bfe7-4f1d-a804-9de14ffd75ac}, !- Air Inlet Node Name
  {52e857a1-c57f-4be6-a78d-2ad77dd10613}, !- Air Outlet Node Name
  15.8042,                                !- Rated Water Removal {L/day}
  1.65,                                   !- Rated Energy Factor {L/kWh}
  0.08967,                                !- Rated Air Flow Rate {m3/s}
  {7d526b31-bcdf-4be7-ac42-286e616c7bdf}, !- Water Removal Curve Name
  {75b1427d-7375-4ad7-a70d-a7b6494b9742}, !- Energy Factor Curve Name
  {53a5c93a-83b7-43d9-bd0e-258250a27e7d}, !- Part Load Fraction Correlation Curve Name
  -1.1,                                   !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  32.2,                                   !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

OS:Node,
  {6df019a2-17d2-4290-9d4d-814b5a511ba4}, !- Handle
  Node 18,                                !- Name
  {10301cc4-7e90-4983-9bc9-e4e80bb03669}, !- Inlet Port
  {7255db3a-bfe7-4f1d-a804-9de14ffd75ac}; !- Outlet Port

OS:Connection,
  {10301cc4-7e90-4983-9bc9-e4e80bb03669}, !- Handle
  {268272ca-092d-4c89-9d29-5208da0dedee}, !- Name
  {5d18aeb2-a2da-4e8f-8934-91d288b75b5a}, !- Source Object
  3,                                      !- Outlet Port
  {6df019a2-17d2-4290-9d4d-814b5a511ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7255db3a-bfe7-4f1d-a804-9de14ffd75ac}, !- Handle
  {dc686652-ab80-4060-a120-a0103ee50cce}, !- Name
  {6df019a2-17d2-4290-9d4d-814b5a511ba4}, !- Source Object
  3,                                      !- Outlet Port
  {a35ab3ee-d151-4335-8972-8f5d989f4186}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40e99fba-5818-4a93-8714-16a9f52e4c45}, !- Handle
  Node 24,                                !- Name
  {52e857a1-c57f-4be6-a78d-2ad77dd10613}, !- Inlet Port
  {b748be5a-a61e-4c01-a3dd-11980d19c58b}; !- Outlet Port

OS:Connection,
  {b748be5a-a61e-4c01-a3dd-11980d19c58b}, !- Handle
  {6ca29adb-c73f-4ad8-9f52-8037b4461451}, !- Name
  {40e99fba-5818-4a93-8714-16a9f52e4c45}, !- Source Object
  3,                                      !- Outlet Port
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52e857a1-c57f-4be6-a78d-2ad77dd10613}, !- Handle
  {45d8fb29-8103-417e-99e5-a91c2d483c5e}, !- Name
  {a35ab3ee-d151-4335-8972-8f5d989f4186}, !- Source Object
  4,                                      !- Outlet Port
  {40e99fba-5818-4a93-8714-16a9f52e4c45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1a523b4d-8e1c-44bb-abf0-4f7a245aafda}, !- Handle
  Zone HVAC Energy Recovery Ventilator,   !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  {ed78ec40-8c1a-4511-bb0c-7ecd1792e119}, !- Heat Exchanger Name
  0.02592,                                !- Supply Air Flow Rate {m3/s}
  0.02592,                                !- Exhaust Air Flow Rate {m3/s}
  {afe342dd-7738-4007-819b-8c2abc06dae0}, !- Supply Air Fan Name
  {dfce2d01-d250-4f80-963c-dd513e94b510}, !- Exhaust Air Fan Name
  {50a56758-968b-47fb-b87a-6bf63e08ee0d}, !- Controller Name
  0,                                      !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ddaa58e0-6159-469e-8d21-c5cbc9912cf7}, !- Air Inlet Node Name
  {cee0e620-7f67-4a25-b9f0-813df31eefff}; !- Air Outlet Node Name

OS:Fan:OnOff,
  {afe342dd-7738-4007-819b-8c2abc06dae0}, !- Handle
  ERV Supply Fan,                         !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.02592,                                !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f660d739-785a-4836-a353-1c48bc7a43ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98424a0e-3746-4db3-a10c-6b2cb56fa75d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f660d739-785a-4836-a353-1c48bc7a43ae}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98424a0e-3746-4db3-a10c-6b2cb56fa75d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {dfce2d01-d250-4f80-963c-dd513e94b510}, !- Handle
  ERV Exhaust Fan,                        !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.02592,                                !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9d96f6a-eb3b-4ebf-9d04-59ea07d34b14}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90a77d98-ea17-47a4-9d0b-1c7059611726}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9d96f6a-eb3b-4ebf-9d04-59ea07d34b14}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90a77d98-ea17-47a4-9d0b-1c7059611726}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ed78ec40-8c1a-4511-bb0c-7ecd1792e119}, !- Handle
  ERV HX,                                 !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule
  0.02592,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.62,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.62,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  28.2,                                   !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -5,                                     !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {50a56758-968b-47fb-b87a-6bf63e08ee0d}, !- Handle
  ERV Controller,                         !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Node,
  {137c8fd2-a8be-4c99-bf2d-a2d8d9641227}, !- Handle
  Node 27,                                !- Name
  {351aa8f2-b4a8-4933-8997-00b4dc63bda2}, !- Inlet Port
  {ddaa58e0-6159-469e-8d21-c5cbc9912cf7}; !- Outlet Port

OS:Connection,
  {351aa8f2-b4a8-4933-8997-00b4dc63bda2}, !- Handle
  {02fbfc30-ab2d-4732-ab8e-9a42f3eb464c}, !- Name
  {ca0b09de-1f5c-42ed-a4f5-b1b7a4c4e0a8}, !- Source Object
  4,                                      !- Outlet Port
  {137c8fd2-a8be-4c99-bf2d-a2d8d9641227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddaa58e0-6159-469e-8d21-c5cbc9912cf7}, !- Handle
  {18e654cc-95e9-49a3-93c0-cbdc39aedfbf}, !- Name
  {137c8fd2-a8be-4c99-bf2d-a2d8d9641227}, !- Source Object
  3,                                      !- Outlet Port
  {1a523b4d-8e1c-44bb-abf0-4f7a245aafda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4fa43b9b-4dd7-454a-9e72-5d925ba253b2}, !- Handle
  Node 29,                                !- Name
  {cee0e620-7f67-4a25-b9f0-813df31eefff}, !- Inlet Port
  {fec76571-97fc-482c-b1e3-85052d4344f4}; !- Outlet Port

OS:Connection,
  {fec76571-97fc-482c-b1e3-85052d4344f4}, !- Handle
  {41c16d33-33cf-4899-8d67-82cb39fa9804}, !- Name
  {4fa43b9b-4dd7-454a-9e72-5d925ba253b2}, !- Source Object
  3,                                      !- Outlet Port
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cee0e620-7f67-4a25-b9f0-813df31eefff}, !- Handle
  {5f7e5630-e5b2-4fb4-b2c1-2f5da74db39f}, !- Name
  {1a523b4d-8e1c-44bb-abf0-4f7a245aafda}, !- Source Object
  13,                                     !- Outlet Port
  {4fa43b9b-4dd7-454a-9e72-5d925ba253b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {da4150aa-4740-4336-bd10-21951d264c9c}, !- Handle
  Zone HVAC Energy Recovery Ventilator 1, !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  {b591364a-5410-4ff4-8596-492d8f331ecd}, !- Heat Exchanger Name
  0.02364,                                !- Supply Air Flow Rate {m3/s}
  0.02364,                                !- Exhaust Air Flow Rate {m3/s}
  {a937e53f-db8b-4a3a-8fd9-40782744cbdb}, !- Supply Air Fan Name
  {f90fe222-5820-442b-96ff-1e52686dc338}, !- Exhaust Air Fan Name
  {51617ae6-d44a-43e1-8630-24e5ac5713bd}, !- Controller Name
  0.000508,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0.00236,                                !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b44a9c2c-4b98-4ced-b4d6-89db4112ec00}, !- Air Inlet Node Name
  {9383cf0f-e3f3-4e1c-82b2-5ff31162c310}; !- Air Outlet Node Name

OS:Fan:OnOff,
  {a937e53f-db8b-4a3a-8fd9-40782744cbdb}, !- Handle
  ERV Supply Fan 1,                       !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.02364,                                !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f660d739-785a-4836-a353-1c48bc7a43ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98424a0e-3746-4db3-a10c-6b2cb56fa75d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Fan:OnOff,
  {f90fe222-5820-442b-96ff-1e52686dc338}, !- Handle
  ERV Exhaust Fan 1,                      !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  0.02364,                                !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9d96f6a-eb3b-4ebf-9d04-59ea07d34b14}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90a77d98-ea17-47a4-9d0b-1c7059611726}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b591364a-5410-4ff4-8596-492d8f331ecd}, !- Handle
  ERV HX 1,                               !- Name
  {62c3a28f-15f7-4f66-a0d2-3293b7fe1ae8}, !- Availability Schedule
  0.02364,                                !- Nominal Supply Air Flow Rate {m3/s}
  0.62,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.62,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  25.8,                                   !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -5,                                     !- Threshold Temperature {C}
  0.21875,                                !- Initial Defrost Time Fraction {dimensionless}
  0.004261,                               !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {51617ae6-d44a-43e1-8630-24e5ac5713bd}, !- Handle
  ERV Controller 1,                       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:Node,
  {eb7a2fdf-cdd4-489d-8eff-478a87828eaf}, !- Handle
  Node 30,                                !- Name
  {e3f2525f-4b1c-446a-9646-42d267f9dd13}, !- Inlet Port
  {b44a9c2c-4b98-4ced-b4d6-89db4112ec00}; !- Outlet Port

OS:Connection,
  {e3f2525f-4b1c-446a-9646-42d267f9dd13}, !- Handle
  {4db35f81-3c03-451f-b657-cd90c04d22be}, !- Name
  {5d18aeb2-a2da-4e8f-8934-91d288b75b5a}, !- Source Object
  4,                                      !- Outlet Port
  {eb7a2fdf-cdd4-489d-8eff-478a87828eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44a9c2c-4b98-4ced-b4d6-89db4112ec00}, !- Handle
  {87397a55-deb5-4597-bcbb-f449b592d950}, !- Name
  {eb7a2fdf-cdd4-489d-8eff-478a87828eaf}, !- Source Object
  3,                                      !- Outlet Port
  {da4150aa-4740-4336-bd10-21951d264c9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e39c977f-7857-46cb-aef8-be13d2a0a337}, !- Handle
  Node 31,                                !- Name
  {9383cf0f-e3f3-4e1c-82b2-5ff31162c310}, !- Inlet Port
  {bcfe1d0c-b80a-4d09-9f9e-82c0aa2ee5ad}; !- Outlet Port

OS:Connection,
  {bcfe1d0c-b80a-4d09-9f9e-82c0aa2ee5ad}, !- Handle
  {9d58621f-95f7-4259-b787-97d62b9e37de}, !- Name
  {e39c977f-7857-46cb-aef8-be13d2a0a337}, !- Source Object
  3,                                      !- Outlet Port
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9383cf0f-e3f3-4e1c-82b2-5ff31162c310}, !- Handle
  {942f84fa-ccb5-498b-a643-54ce286e5e5a}, !- Name
  {da4150aa-4740-4336-bd10-21951d264c9c}, !- Source Object
  13,                                     !- Outlet Port
  {e39c977f-7857-46cb-aef8-be13d2a0a337}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c70fb4d4-370c-4c52-ba1e-540c283ed4dc}, !- Handle
  Var Spd Pump 1,                         !- Name
  {a1d6c524-64ea-4949-b097-fffb67484c41}, !- Inlet Node Name
  {928c4b13-0cf5-47c0-a920-4164f810e6cd}, !- Outlet Node Name
  Autosize,                               !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {ada62d0e-38ac-4bda-9fb4-5b28d4965244}, !- Handle
  Node 34,                                !- Name
  {928c4b13-0cf5-47c0-a920-4164f810e6cd}, !- Inlet Port
  {f7861027-e59f-4b1a-970d-83b538ea0d25}; !- Outlet Port

OS:Connection,
  {a1d6c524-64ea-4949-b097-fffb67484c41}, !- Handle
  {f5ef951b-4b2d-48e5-893f-4c4ce0585ab9}, !- Name
  {17f408ae-9ff2-4282-8e8e-015d570c0a49}, !- Source Object
  3,                                      !- Outlet Port
  {c70fb4d4-370c-4c52-ba1e-540c283ed4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928c4b13-0cf5-47c0-a920-4164f810e6cd}, !- Handle
  {883fbf35-f465-40c8-bedc-9e6efc869d9e}, !- Name
  {c70fb4d4-370c-4c52-ba1e-540c283ed4dc}, !- Source Object
  3,                                      !- Outlet Port
  {ada62d0e-38ac-4bda-9fb4-5b28d4965244}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b5e0276c-c91f-4912-94a5-9750486d2cde}, ! Handle
  Water Heater Stratified Setpoint Temperature 1, ! Name
  {584b489b-4459-483b-9f98-5044c850df5f}, ! Schedule Type Limits Name
  {7fe045d2-2aa6-4a96-9155-9574d56c2ae2}; ! Default Day Schedule Name

OS:Schedule:Day,
  {7fe045d2-2aa6-4a96-9155-9574d56c2ae2}, ! Handle
  Water Heater Stratified Setpoint Temperature Default 1, ! Name
  {584b489b-4459-483b-9f98-5044c850df5f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:Schedule:Ruleset,
  {f45731c4-e22c-46e2-849c-84df445463f7}, ! Handle
  Water Heater Ambient Temperature 3,     ! Name
  {584b489b-4459-483b-9f98-5044c850df5f}, ! Schedule Type Limits Name
  {c0be8951-ff58-42f1-b1ae-d8e00490c349}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c0be8951-ff58-42f1-b1ae-d8e00490c349}, ! Handle
  Water Heater Ambient Temperature Default 3, ! Name
  {584b489b-4459-483b-9f98-5044c850df5f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {584b489b-4459-483b-9f98-5044c850df5f}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5778c9d0-2cac-49e4-99ee-2481ab3d4b5d}, ! Handle
  Water Heater Stratified Setpoint Temperature 2, ! Name
  {9e3521eb-afaa-43e1-97b9-0b64b65ac0ed}, ! Schedule Type Limits Name
  {3967c72d-ad2e-43a3-8305-84780bee448e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {3967c72d-ad2e-43a3-8305-84780bee448e}, ! Handle
  Water Heater Stratified Setpoint Temperature Default 2, ! Name
  {9e3521eb-afaa-43e1-97b9-0b64b65ac0ed}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:Schedule:Ruleset,
  {bdbfd70c-4054-4fcb-8fbf-428ef197f6ff}, ! Handle
  Water Heater Ambient Temperature 4,     ! Name
  {9e3521eb-afaa-43e1-97b9-0b64b65ac0ed}, ! Schedule Type Limits Name
  {613dd579-0570-4cf1-a4f5-1be4865643ce}; ! Default Day Schedule Name

OS:Schedule:Day,
  {613dd579-0570-4cf1-a4f5-1be4865643ce}, ! Handle
  Water Heater Ambient Temperature Default 4, ! Name
  {9e3521eb-afaa-43e1-97b9-0b64b65ac0ed}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {9e3521eb-afaa-43e1-97b9-0b64b65ac0ed}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {59f8afb5-1abc-4282-9ac1-f8a310bbe30e}, !- Handle
  Node 3,                                 !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:PlantLoop,
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Handle
  Plant Loop 1,                           !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {afeba3ee-511f-4b3c-a188-7757f54f5424}, !- Loop Temperature Setpoint Node Name
  163,                                    !- Maximum Loop Temperature {C}
  -45.6,                                  !- Minimum Loop Temperature {C}
  5.23649e-05,                            !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {65fe0110-85f7-47a9-bc43-23819d0cfabd}, !- Plant Side Inlet Node Name
  {1b741e19-f542-444f-a042-49af9d93cf0b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f604af06-6828-41f0-821e-66080f95414e}, !- Demand Side Inlet Node Name
  {7a5828d1-a6a4-492e-b973-cedd0f4627db}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c37d0fc6-ae31-4e72-9740-0dbee26f38ba}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f55ea523-5855-43f5-835d-d579ce99a561}, !- Demand Mixer Name
  {cb1ce849-6acf-460e-9903-f8b9531b097b}, !- Demand Splitter Name
  {51b4f716-0f35-494e-8993-b98f93755c20}, !- Supply Mixer Name
  {1c8e4000-98ec-4b07-8734-4c21037b9e97}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3bc44437-aca1-42b2-8931-0befae50b07e}, !- Handle
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  100,                                    !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4843a206-cc30-496b-9a84-2ce18abf3b52}, !- Handle
  Node 35,                                !- Name
  {65fe0110-85f7-47a9-bc43-23819d0cfabd}, !- Inlet Port
  {4c9739e0-d715-4242-bb9e-4688c1c0a428}; !- Outlet Port

OS:Node,
  {afeba3ee-511f-4b3c-a188-7757f54f5424}, !- Handle
  Node 36,                                !- Name
  {07c079d7-4d65-47a9-9919-81044d3fbcc3}, !- Inlet Port
  {1b741e19-f542-444f-a042-49af9d93cf0b}; !- Outlet Port

OS:Node,
  {a994e498-b87b-46c2-a68e-4710c1fee0ed}, !- Handle
  Node 37,                                !- Name
  {aa1912a0-a6e2-47b8-ae3e-9614c070700f}, !- Inlet Port
  {44f32c94-b424-4bc0-acd9-640cb2c7378b}; !- Outlet Port

OS:Connector:Mixer,
  {51b4f716-0f35-494e-8993-b98f93755c20}, !- Handle
  Connector Mixer 3,                      !- Name
  {07c079d7-4d65-47a9-9919-81044d3fbcc3}, !- Outlet Branch Name
  {07ccc421-fb73-4edc-8484-48c14d1cb53e}, !- Inlet Branch Name 1
  {a5abe79b-df48-4333-aeb5-d94e82455356}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1c8e4000-98ec-4b07-8734-4c21037b9e97}, !- Handle
  Connector Splitter 3,                   !- Name
  {2b64f3e3-26d5-4410-9d6e-42ac821fe1a4}, !- Inlet Branch Name
  {aa1912a0-a6e2-47b8-ae3e-9614c070700f}, !- Outlet Branch Name 1
  {c1e866ce-c3ea-4002-819b-f5ba61788364}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {65fe0110-85f7-47a9-bc43-23819d0cfabd}, !- Handle
  {9e144e6b-7406-42b6-83b3-4981d4fe9715}, !- Name
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Source Object
  14,                                     !- Outlet Port
  {4843a206-cc30-496b-9a84-2ce18abf3b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1912a0-a6e2-47b8-ae3e-9614c070700f}, !- Handle
  {e92f411b-bea0-4380-a580-73f84d2ea7e1}, !- Name
  {1c8e4000-98ec-4b07-8734-4c21037b9e97}, !- Source Object
  3,                                      !- Outlet Port
  {a994e498-b87b-46c2-a68e-4710c1fee0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c079d7-4d65-47a9-9919-81044d3fbcc3}, !- Handle
  {367130c9-6e81-4466-b64b-9f27a7b51bf0}, !- Name
  {51b4f716-0f35-494e-8993-b98f93755c20}, !- Source Object
  2,                                      !- Outlet Port
  {afeba3ee-511f-4b3c-a188-7757f54f5424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b741e19-f542-444f-a042-49af9d93cf0b}, !- Handle
  {eab7bd99-c1de-4ab8-b156-5b7419188d65}, !- Name
  {afeba3ee-511f-4b3c-a188-7757f54f5424}, !- Source Object
  3,                                      !- Outlet Port
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {43198081-2e89-45a2-8db5-d330c1d367c0}, !- Handle
  Node 38,                                !- Name
  {f604af06-6828-41f0-821e-66080f95414e}, !- Inlet Port
  {1d4a236f-224f-4433-a32f-b561a633cf84}; !- Outlet Port

OS:Node,
  {1e3d9242-49f9-4296-9425-a61d5bda59b5}, !- Handle
  Node 39,                                !- Name
  {9ddd8c48-acae-47e2-9fd1-72d73e9b0f97}, !- Inlet Port
  {7a5828d1-a6a4-492e-b973-cedd0f4627db}; !- Outlet Port

OS:Node,
  {a1ed9fed-a464-4e30-a62e-15bf023641d5}, !- Handle
  Node 40,                                !- Name
  {93ceeb22-1c4f-4cee-8ea0-e82abcac0285}, !- Inlet Port
  {35905e32-9af0-4650-8913-7cd007ba858d}; !- Outlet Port

OS:Connector:Mixer,
  {f55ea523-5855-43f5-835d-d579ce99a561}, !- Handle
  Connector Mixer 4,                      !- Name
  {9ddd8c48-acae-47e2-9fd1-72d73e9b0f97}, !- Outlet Branch Name
  {21478b03-7f8e-4077-aaf3-c381cb74bac7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {cb1ce849-6acf-460e-9903-f8b9531b097b}, !- Handle
  Connector Splitter 4,                   !- Name
  {1d4a236f-224f-4433-a32f-b561a633cf84}, !- Inlet Branch Name
  {93ceeb22-1c4f-4cee-8ea0-e82abcac0285}; !- Outlet Branch Name 1

OS:Connection,
  {f604af06-6828-41f0-821e-66080f95414e}, !- Handle
  {da980efd-c25c-49f5-97d2-7cfff2c81a7d}, !- Name
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Source Object
  17,                                     !- Outlet Port
  {43198081-2e89-45a2-8db5-d330c1d367c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4a236f-224f-4433-a32f-b561a633cf84}, !- Handle
  {b2b16bd8-bb02-41f5-ab03-fd303ed881ac}, !- Name
  {43198081-2e89-45a2-8db5-d330c1d367c0}, !- Source Object
  3,                                      !- Outlet Port
  {cb1ce849-6acf-460e-9903-f8b9531b097b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ceeb22-1c4f-4cee-8ea0-e82abcac0285}, !- Handle
  {c43afc80-168c-4494-a90e-c563135da721}, !- Name
  {cb1ce849-6acf-460e-9903-f8b9531b097b}, !- Source Object
  3,                                      !- Outlet Port
  {a1ed9fed-a464-4e30-a62e-15bf023641d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddd8c48-acae-47e2-9fd1-72d73e9b0f97}, !- Handle
  {44f8103b-e50a-4040-948b-e86b0d05599d}, !- Name
  {f55ea523-5855-43f5-835d-d579ce99a561}, !- Source Object
  2,                                      !- Outlet Port
  {1e3d9242-49f9-4296-9425-a61d5bda59b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5828d1-a6a4-492e-b973-cedd0f4627db}, !- Handle
  {40aa87de-1cf4-416c-a949-4359f06d5508}, !- Name
  {1e3d9242-49f9-4296-9425-a61d5bda59b5}, !- Source Object
  3,                                      !- Outlet Port
  {c0f31f81-2cc3-4ecd-b5b3-2b97136b62b4}, !- Target Object
  18;                                     !- Inlet Port

OS:SolarCollector:FlatPlate:Water,
  {0c36e012-7bba-48c0-8519-83f156099188}, !- Handle
  Solar Collector Flat Plate Water 2,     !- Name
  {1b0c98b3-c616-4da5-aa71-74aea6569e82}, !- SolarCollectorPerformance Name
  {d2812383-217b-45ec-899a-0df21f91e46a}, !- Surface Name
  {44f32c94-b424-4bc0-acd9-640cb2c7378b}, !- Inlet Node Name
  {a1900aad-f470-4792-8313-fd31aede705b}, !- Outlet Node Name
  2.618243e-05;                           !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {1b0c98b3-c616-4da5-aa71-74aea6569e82}, !- Handle
  Alternate Energy Technologies AE-32,    !- Name
  2.503,                                  !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.6e-05,                                !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.746,                                  !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.005,                                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
  0,                                      !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.09,                                  !- Coefficient 2 of Incident Angle Modifier
  0;                                      !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {b93dff5b-1722-4bb5-9f8d-4ad537762c11}, !- Handle
  Node 41,                                !- Name
  {a1900aad-f470-4792-8313-fd31aede705b}, !- Inlet Port
  {07ccc421-fb73-4edc-8484-48c14d1cb53e}; !- Outlet Port

OS:Connection,
  {44f32c94-b424-4bc0-acd9-640cb2c7378b}, !- Handle
  {9ab79f27-efce-4468-b91e-5f9b96d643c1}, !- Name
  {a994e498-b87b-46c2-a68e-4710c1fee0ed}, !- Source Object
  3,                                      !- Outlet Port
  {0c36e012-7bba-48c0-8519-83f156099188}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a1900aad-f470-4792-8313-fd31aede705b}, !- Handle
  {89046e76-8fce-431f-ba61-c2c6387e1c34}, !- Name
  {0c36e012-7bba-48c0-8519-83f156099188}, !- Source Object
  5,                                      !- Outlet Port
  {b93dff5b-1722-4bb5-9f8d-4ad537762c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ccc421-fb73-4edc-8484-48c14d1cb53e}, !- Handle
  {a501c2b7-80d6-4d04-a675-19cc1f99d2aa}, !- Name
  {b93dff5b-1722-4bb5-9f8d-4ad537762c11}, !- Source Object
  3,                                      !- Outlet Port
  {51b4f716-0f35-494e-8993-b98f93755c20}, !- Target Object
  3;                                      !- Inlet Port

OS:SolarCollector:FlatPlate:Water,
  {56bd9e82-5be9-4e03-96d8-a78aa602cea3}, !- Handle
  Solar Collector Flat Plate Water 1,     !- Name
  {28bf17c4-a28c-4c0f-b58f-fe5d3e658371}, !- SolarCollectorPerformance Name
  {cc99b72b-b020-4e86-9448-269d91b33ef0}, !- Surface Name
  {a03556b9-2191-4246-aca1-f2a3424452f4}, !- Inlet Node Name
  {20c3ba8d-8e03-4f0c-9813-cab831785fdd}, !- Outlet Node Name
  2.618243e-05;                           !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {28bf17c4-a28c-4c0f-b58f-fe5d3e658371}, !- Handle
  Alternate Energy Technologies AE-32 1,  !- Name
  2.503,                                  !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.6e-05,                                !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.746,                                  !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.005,                                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
  0,                                      !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.09,                                  !- Coefficient 2 of Incident Angle Modifier
  0;                                      !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {005ade41-bc88-4827-9c70-bff3e66544ae}, !- Handle
  Node 42,                                !- Name
  {c1e866ce-c3ea-4002-819b-f5ba61788364}, !- Inlet Port
  {a03556b9-2191-4246-aca1-f2a3424452f4}; !- Outlet Port

OS:Connection,
  {c1e866ce-c3ea-4002-819b-f5ba61788364}, !- Handle
  {fd75a12c-442f-4de0-9c67-1bf094d4aa08}, !- Name
  {1c8e4000-98ec-4b07-8734-4c21037b9e97}, !- Source Object
  4,                                      !- Outlet Port
  {005ade41-bc88-4827-9c70-bff3e66544ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32b9bce-a154-4ff5-a442-0e5a6950ba49}, !- Handle
  Node 43,                                !- Name
  {20c3ba8d-8e03-4f0c-9813-cab831785fdd}, !- Inlet Port
  {a5abe79b-df48-4333-aeb5-d94e82455356}; !- Outlet Port

OS:Connection,
  {a03556b9-2191-4246-aca1-f2a3424452f4}, !- Handle
  {69db074e-f4b0-496c-9ebf-e79c556cf73c}, !- Name
  {005ade41-bc88-4827-9c70-bff3e66544ae}, !- Source Object
  3,                                      !- Outlet Port
  {56bd9e82-5be9-4e03-96d8-a78aa602cea3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20c3ba8d-8e03-4f0c-9813-cab831785fdd}, !- Handle
  {7bd851d0-5ac5-47a9-a474-0617aad04162}, !- Name
  {56bd9e82-5be9-4e03-96d8-a78aa602cea3}, !- Source Object
  5,                                      !- Outlet Port
  {e32b9bce-a154-4ff5-a442-0e5a6950ba49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5abe79b-df48-4333-aeb5-d94e82455356}, !- Handle
  {788278f1-4e49-44bf-bd6b-373764a7052f}, !- Name
  {e32b9bce-a154-4ff5-a442-0e5a6950ba49}, !- Source Object
  3,                                      !- Outlet Port
  {51b4f716-0f35-494e-8993-b98f93755c20}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {61c41710-5acc-46a0-9c08-89d14273c84d}, !- Handle
  Var Spd Pump,                           !- Name
  {4c9739e0-d715-4242-bb9e-4688c1c0a428}, !- Inlet Node Name
  {27b6e2bf-9e82-4567-b2c0-576de075e189}, !- Outlet Node Name
  5.23649e-05,                            !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  160,                                    !- Rated Power Consumption {W}
  0.87,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {8723a6d0-726d-42f7-abd7-5bda3f08d6fc}, !- Handle
  Node 44,                                !- Name
  {27b6e2bf-9e82-4567-b2c0-576de075e189}, !- Inlet Port
  {2b64f3e3-26d5-4410-9d6e-42ac821fe1a4}; !- Outlet Port

OS:Connection,
  {4c9739e0-d715-4242-bb9e-4688c1c0a428}, !- Handle
  {ed6b03ed-15fe-47d6-8747-daac8eda087d}, !- Name
  {4843a206-cc30-496b-9a84-2ce18abf3b52}, !- Source Object
  3,                                      !- Outlet Port
  {61c41710-5acc-46a0-9c08-89d14273c84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b6e2bf-9e82-4567-b2c0-576de075e189}, !- Handle
  {23aeb3fc-4d46-40f7-94cf-53854c8ca6d8}, !- Name
  {61c41710-5acc-46a0-9c08-89d14273c84d}, !- Source Object
  3,                                      !- Outlet Port
  {8723a6d0-726d-42f7-abd7-5bda3f08d6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b64f3e3-26d5-4410-9d6e-42ac821fe1a4}, !- Handle
  {7db731e8-555c-4cd0-82cb-4710ac9608fb}, !- Name
  {8723a6d0-726d-42f7-abd7-5bda3f08d6fc}, !- Source Object
  3,                                      !- Outlet Port
  {1c8e4000-98ec-4b07-8734-4c21037b9e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac412bb9-cd72-4528-baab-1a4e47a6850c}, !- Handle
  Node 45,                                !- Name
  {876124a4-d8d1-4bf4-9af6-b9489c531518}, !- Inlet Port
  {21478b03-7f8e-4077-aaf3-c381cb74bac7}; !- Outlet Port

OS:Connection,
  {35905e32-9af0-4650-8913-7cd007ba858d}, !- Handle
  {a4f3deba-857d-4982-a5b5-84e1a1e8e179}, !- Name
  {a1ed9fed-a464-4e30-a62e-15bf023641d5}, !- Source Object
  3,                                      !- Outlet Port
  {54df90ff-67b8-43ff-8edc-c683c2bcdc6e}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {876124a4-d8d1-4bf4-9af6-b9489c531518}, !- Handle
  {e8b4466b-8f80-451f-b8f9-185f9ae87a47}, !- Name
  {54df90ff-67b8-43ff-8edc-c683c2bcdc6e}, !- Source Object
  35,                                     !- Outlet Port
  {ac412bb9-cd72-4528-baab-1a4e47a6850c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21478b03-7f8e-4077-aaf3-c381cb74bac7}, !- Handle
  {de75f3a5-0802-4d1f-917a-b5e41623ccbd}, !- Name
  {ac412bb9-cd72-4528-baab-1a4e47a6850c}, !- Source Object
  3,                                      !- Outlet Port
  {f55ea523-5855-43f5-835d-d579ce99a561}, !- Target Object
  3;                                      !- Inlet Port

! Always On Discrete
OS:Schedule:Constant,
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {5b609789-1fcd-482f-962d-e7757662eca8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8bbdb1b3-44ba-4d66-9b7b-58c8834de362}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Setpoint, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {c9f1cb86-a7a9-4f1c-96c6-b852c7c9ee53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f1cb86-a7a9-4f1c-96c6-b852c7c9ee53}, !- Handle
  Schedule Day 12,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6417b086-10ab-4a39-a16b-595aa0637959}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Temp, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {a22ee75e-b398-4ab5-a2e2-61fedc371987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a22ee75e-b398-4ab5-a2e2-61fedc371987}, !- Handle
  Schedule Day 14,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c9acd9c-ceed-49a5-bdb0-df34bd6b832f}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Inlet Air Humidity Ratio, !- Name
  {6167a4ac-f1c1-42aa-8a7c-a6c249c33bb1}, !- Schedule Type Limits Name
  {6f7ab733-0d22-4974-b75b-d0b80e31d67b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f7ab733-0d22-4974-b75b-d0b80e31d67b}, !- Handle
  Schedule Day 11,                        !- Name
  {6167a4ac-f1c1-42aa-8a7c-a6c249c33bb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8596ce08-438b-42b6-86a8-78e00ddf3037}, !- Handle
  Water Heater Heat Pump Wrapped Condenser - Compress Ambient Temp, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {ce780a17-08f8-4d8c-b62a-cef9391b41fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce780a17-08f8-4d8c-b62a-cef9391b41fe}, !- Handle
  Schedule Day 17,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {5b609789-1fcd-482f-962d-e7757662eca8}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {6167a4ac-f1c1-42aa-8a7c-a6c249c33bb1}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {64c891bf-27e0-4d51-a5f8-79e29e98d63d}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 1 Setpoint, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {e6fb9d22-dea1-4c00-98f1-a3e4a0692d59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6fb9d22-dea1-4c00-98f1-a3e4a0692d59}, !- Handle
  Schedule Day 16,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecebe207-84d1-46c3-a946-c1dd2061416f}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {c9e14a4d-fcae-48b5-8117-2393b882ce50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9e14a4d-fcae-48b5-8117-2393b882ce50}, !- Handle
  Schedule Day 18,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {28301b8f-95b6-44cd-9735-68d12d3f5fa6}, !- Handle
  HPWH Stratified - Wrapped Cond - Amb Temp, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {093844e4-06ac-42bc-8d37-51c9743cb4f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {093844e4-06ac-42bc-8d37-51c9743cb4f0}, !- Handle
  Schedule Day 3,                         !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {ab495dc0-80c7-4d54-b4ca-2d2be59a8a2c}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {d29f4b51-767b-4245-ab67-dd83b637c443}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6426b241-fa04-4c4a-ac59-60e867036fda}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {746674a8-44f6-4f34-a658-7ab60be76ceb}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5ae3076b-986f-4f51-9519-5849d452f83a}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {2ee18f61-7c4c-4ed3-b043-e829c322a6c7}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6729d4fc-b4c1-4cbb-8e0f-751d9a57f676}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {97ebe8a5-309c-4639-bb38-2512e99fcb78}, !- Handle
  Compressor Setpoint Temp,               !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  {43e41e08-1927-44b7-8730-968a8a44b467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e41e08-1927-44b7-8730-968a8a44b467}, !- Handle
  Schedule Day 15,                        !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8988092-2564-4c93-aec1-d25a5fbc45ff}, !- Handle
  Inlet Air Temp,                         !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  {d82b9164-ade8-4c1a-8b69-9d4610770e82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d82b9164-ade8-4c1a-8b69-9d4610770e82}, !- Handle
  Schedule Day 5,                         !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {77938485-5980-4721-9283-440792d30b9f}, !- Handle
  Inlet Air Humidity,                     !- Name
  {6e319dbe-5fac-405a-a2d2-409d31fe5dd0}, !- Schedule Type Limits Name
  {12ad935e-828e-4d5a-a667-379529f251c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12ad935e-828e-4d5a-a667-379529f251c2}, !- Handle
  Schedule Day 6,                         !- Name
  {6e319dbe-5fac-405a-a2d2-409d31fe5dd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17094922-31bc-47d0-ae7c-9288cfd00430}, !- Handle
  Compressor Ambient Temp,                !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  {efe3a8e0-4722-4ec8-9906-1a91b6fa5953}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe3a8e0-4722-4ec8-9906-1a91b6fa5953}, !- Handle
  Schedule Day 7,                         !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6d3579b-b7c2-455d-b9ed-ed8a4464f9f8}, !- Handle
  Inlet Air Mixer Fraction,               !- Name
  {1b51cf78-33c9-4d13-b86b-8a74c46a1b59}, !- Schedule Type Limits Name
  {fa58cd07-6aea-426b-a535-e700e3eca7e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa58cd07-6aea-426b-a535-e700e3eca7e2}, !- Handle
  Schedule Day 4,                         !- Name
  {1b51cf78-33c9-4d13-b86b-8a74c46a1b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6e319dbe-5fac-405a-a2d2-409d31fe5dd0}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1b51cf78-33c9-4d13-b86b-8a74c46a1b59}, !- Handle
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {99b76dff-a5df-4fcf-8204-8658e184e0fc}, !- Handle
  HPWH Setpoint,                          !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  {184cafc2-ec1d-4774-a0c2-79c0e47f5fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {184cafc2-ec1d-4774-a0c2-79c0e47f5fe3}, !- Handle
  Schedule Day 13,                        !- Name
  {3aafb376-44cb-47f3-8730-dc3cc837d6c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {b57cf89c-fefe-4e62-8264-86e72d8c126c}, !- Handle
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {3340f94d-cc09-434f-bed0-0ea72a901ed1}, !- Handle
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {92d5a5ee-28b1-4377-abc7-7ca4cf0576b4}, !- Handle
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e7ac86a-14b8-4d72-bdb5-769d70dd0f81}, !- Handle
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {455db83e-d476-4369-a1cb-8159a2e0cbf1}, !- Handle
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {edda1355-9e87-4384-b6ab-c9de5fd84f76}, !- Handle
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9f759af8-c9f2-42c4-a4b9-464c8053a044}, !- Handle
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {eb34314c-9986-4785-acb1-d509a64c4e17}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27c32dae-72b3-46cb-a798-aebfb7fb08ae}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5689cab6-0654-45fe-a0a0-86eaba146b54}, !- Handle
  Node 50,                                !- Name
  {1b5d4687-1063-499a-9da5-9e7ee2640adf}, !- Inlet Port
  {0fb06f56-947f-4b99-b959-bc97238c9869}; !- Outlet Port

OS:Node,
  {4cde53a9-0a7e-452a-b8e0-0341926a3a0a}, !- Handle
  Node 8,                                 !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {51e5bb32-b7d0-408d-b0ff-15f67f17b0bf}, !- Handle
  Node 17,                                !- Name
  {fb70eef9-66d9-4890-ad60-cad77234c3d2}, !- Inlet Port
  {2c0fab64-8f8a-4001-bcbb-bba1b9a306d8}; !- Outlet Port

OS:Connection,
  {fb70eef9-66d9-4890-ad60-cad77234c3d2}, !- Handle
  {07ea8d72-6dae-4718-9485-5c875113417b}, !- Name
  {54df90ff-67b8-43ff-8edc-c683c2bcdc6e}, !- Source Object
  32,                                     !- Outlet Port
  {51e5bb32-b7d0-408d-b0ff-15f67f17b0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb06f56-947f-4b99-b959-bc97238c9869}, !- Handle
  {06c326c5-4ea3-4e98-8c46-9f49c4e93498}, !- Name
  {5689cab6-0654-45fe-a0a0-86eaba146b54}, !- Source Object
  3,                                      !- Outlet Port
  {54df90ff-67b8-43ff-8edc-c683c2bcdc6e}, !- Target Object
  31;                                     !- Inlet Port

OS:SetpointManager:Scheduled,
  {62e38bcc-0063-4a6c-bbab-32188ff3589a}, ! Handle
  Scheduled HW Temp 1,                    ! Name
  Temperature,                            ! Control Variable
  {e7ab6c9b-6aca-4027-b706-a1306af93d35}, ! Schedule Name
  {afeba3ee-511f-4b3c-a188-7757f54f5424}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {df9cbfb0-0198-43dc-8a22-507e4e9188ff}, ! Handle
  Hot Water Temperature 2,                ! Name
  {391b3def-f62f-4fea-b7a0-d07bbb60a02b}, ! Schedule Type Limits Name
  {39d6e0a2-3366-41a3-907b-2cc456570079}, ! Default Day Schedule Name
  {86add6d9-0c20-4642-9edd-2ed63aa86eaa}, ! Summer Design Day Schedule Name
  {4f1752bf-b59c-4bcc-92a9-f7d4e79f1a26}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {39d6e0a2-3366-41a3-907b-2cc456570079}, ! Handle
  Hot Water Temperature Default 2,        ! Name
  {391b3def-f62f-4fea-b7a0-d07bbb60a02b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {86add6d9-0c20-4642-9edd-2ed63aa86eaa}, ! Handle
  Hot Water Temperature Summer Design Day 2, ! Name
  {391b3def-f62f-4fea-b7a0-d07bbb60a02b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4f1752bf-b59c-4bcc-92a9-f7d4e79f1a26}, ! Handle
  Hot Water Temperature Winter Design Day 2, ! Name
  {391b3def-f62f-4fea-b7a0-d07bbb60a02b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {391b3def-f62f-4fea-b7a0-d07bbb60a02b}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Output:Variable,
  {2f9f063b-b7d3-4ef0-91a7-235355edddff}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Pump Electric Power,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cb4c08b5-f85e-4f0a-9622-92f0a72f9b10}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Solar Collector Heat Transfer Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {caebae05-c1d1-42ea-a660-cf8ed672f556}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e500ac7a-b695-4c25-b4ec-e36f1a98ed3d}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Water Heater Runtime Fraction,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d0eee71-d668-464c-80bd-af9a3941e751}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Water Heater Source Side Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4cd4467c-e0b5-4913-bc0c-f9967e183d25}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Water Heater Source Side Outlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03dd2724-1cd5-4016-a40c-529a1dfa2e4a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Water Heater Use Side Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6166abb1-1c6e-452f-872a-548ae19be7af}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Water Heater Use Side Outlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bdc65075-609d-4d9e-a3b7-6f8511c7f148}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Water Use Connections Hot Water Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WaterHeater:HeatPump:WrappedCondenser,
  {9409d99b-84b3-4497-acd6-37bff19e3b20}, !- Handle
  Water Heater Heat Pump Wrapped Condenser, !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule Name
  {3dfebeb6-ccd1-416e-9c93-fe895bbe8db1}, !- Compressor Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  1,                                      !- Condenser Bottom Location {m}
  1.143,                                  !- Condenser Top Location {m}
  0.2279,                                 !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  {06511567-8e01-4666-8158-162d4d0a5bd5}, !- Air Inlet Node Name
  {68519190-1a2c-4f27-85cb-a191f73ab02e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {6417b086-10ab-4a39-a16b-595aa0637959}, !- Inlet Air Temperature Schedule Name
  {7c9acd9c-ceed-49a5-bdb0-df34bd6b832f}, !- Inlet Air Humidity Schedule Name
  {61f26185-c487-46d7-9433-db1ac3b1ca76}, !- Tank Name
  {c98bef02-a5c7-4d90-a319-32859fd15d59}, !- DX Coil Name
  5,                                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.89,                                  !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  {8596ce08-438b-42b6-86a8-78e00ddf3037}, !- Compressor Ambient Temperature Schedule Name
  {524ad6d8-3284-4093-bc19-20a7978d267d}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Zone,                                   !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  Simultaneous,                           !- Tank Element Control Logic
  0.9,                                    !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0;                                      !- Control Sensor 2 Height In Stratified Tank {m}

OS:Schedule:Ruleset,
  {baf381fe-8205-4e07-b097-ba9108696a23}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 1, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {590653a7-edef-49a9-b732-6a26f09518a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {590653a7-edef-49a9-b732-6a26f09518a5}, !- Handle
  Schedule Day 19,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {c98bef02-a5c7-4d90-a319-32859fd15d59}, !- Handle
  Coil Water Heating Air To Water Heat Pump Wrapped, !- Name
  1450,                                   !- Rated Heating Capacity {W}
  2.36,                                   !- Rated COP {W/W}
  0.85,                                   !- Rated Sensible Heat Ratio
  20.3,                                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  14.1,                                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  58,                                     !- Rated Condenser Water Temperature {C}
  0.189,                                  !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {ab495dc0-80c7-4d54-b4ca-2d2be59a8a2c}, !- Heating Capacity Function of Temperature Curve Name
  {d29f4b51-767b-4245-ab67-dd83b637c443}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {6426b241-fa04-4c4a-ac59-60e867036fda}, !- Heating COP Function of Temperature Curve Name
  {746674a8-44f6-4f34-a658-7ab60be76ceb}, !- Heating COP Function of Air Flow Fraction Curve Name
  {5ae3076b-986f-4f51-9519-5849d452f83a}; !- Part Load Fraction Correlation Curve Name

OS:Fan:OnOff,
  {524ad6d8-3284-4093-bc19-20a7978d267d}, !- Handle
  HPWH Stratified - Wrapped Cond - Fan,   !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule Name
  0.8,                                    !- Fan Total Efficiency
  100,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ee18f61-7c4c-4ed3-b043-e829c322a6c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6729d4fc-b4c1-4cbb-8e0f-751d9a57f676}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {17389a4c-24af-40ea-9048-3ff342619ecb}, !- Handle
  Node 46,                                !- Name
  {b336bb49-3994-4aa4-b43a-39ef541e1a10}, !- Inlet Port
  {06511567-8e01-4666-8158-162d4d0a5bd5}; !- Outlet Port

OS:Connection,
  {b336bb49-3994-4aa4-b43a-39ef541e1a10}, !- Handle
  {62de7000-49b4-43f6-81d0-baaa8eae27dc}, !- Name
  {0ff44439-b36b-4856-949a-549ba7a55044}, !- Source Object
  3,                                      !- Outlet Port
  {17389a4c-24af-40ea-9048-3ff342619ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06511567-8e01-4666-8158-162d4d0a5bd5}, !- Handle
  {e63a4465-5a62-4653-a07a-c20d561ece0d}, !- Name
  {17389a4c-24af-40ea-9048-3ff342619ecb}, !- Source Object
  3,                                      !- Outlet Port
  {9409d99b-84b3-4497-acd6-37bff19e3b20}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {10b83b1b-15cb-47b2-9acc-63af8490ffcf}, !- Handle
  Node 47,                                !- Name
  {68519190-1a2c-4f27-85cb-a191f73ab02e}, !- Inlet Port
  {50b11aa3-9805-47f6-a3b4-530e990a29bb}; !- Outlet Port

OS:Connection,
  {50b11aa3-9805-47f6-a3b4-530e990a29bb}, !- Handle
  {486db99f-d67a-4bd8-b872-8f9c9ef036d4}, !- Name
  {10b83b1b-15cb-47b2-9acc-63af8490ffcf}, !- Source Object
  3,                                      !- Outlet Port
  {194faad2-ee76-432a-b6dc-55fda67dad20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68519190-1a2c-4f27-85cb-a191f73ab02e}, !- Handle
  {13b450d4-0788-4d8d-a2ca-6f5cf567513e}, !- Name
  {9409d99b-84b3-4497-acd6-37bff19e3b20}, !- Source Object
  10,                                     !- Outlet Port
  {10b83b1b-15cb-47b2-9acc-63af8490ffcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5b06164a-8c78-4f0a-b3bf-1ccd950806d6}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 2, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {5bd85f92-7125-46ca-8de2-e107cc197bcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bd85f92-7125-46ca-8de2-e107cc197bcd}, !- Handle
  Schedule Day 20,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d4cbc05-2902-41b9-a175-e46f7b8f2914}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 3, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {e757c584-f8ea-4075-98f0-6e148963b1c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e757c584-f8ea-4075-98f0-6e148963b1c6}, !- Handle
  Schedule Day 21,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a16bce0-fb86-43ca-915a-053589540cc6}, ! Handle
  Water Heater Stratified Setpoint Temperature 3, ! Name
  {17cf8365-04c8-417e-8ba9-089f89d6d24f}, ! Schedule Type Limits Name
  {b09a1fab-bc72-4e96-add8-f6ca697d2ec2}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b09a1fab-bc72-4e96-add8-f6ca697d2ec2}, ! Handle
  Water Heater Stratified Setpoint Temperature Default 3, ! Name
  {17cf8365-04c8-417e-8ba9-089f89d6d24f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:Schedule:Ruleset,
  {4bca110f-e955-48b8-9d65-a520a512a123}, ! Handle
  Water Heater Ambient Temperature 5,     ! Name
  {17cf8365-04c8-417e-8ba9-089f89d6d24f}, ! Schedule Type Limits Name
  {209962dc-923b-4bbd-b246-9623e2ca9c56}; ! Default Day Schedule Name

OS:Schedule:Day,
  {209962dc-923b-4bbd-b246-9623e2ca9c56}, ! Handle
  Water Heater Ambient Temperature Default 5, ! Name
  {17cf8365-04c8-417e-8ba9-089f89d6d24f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {17cf8365-04c8-417e-8ba9-089f89d6d24f}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9883c428-e933-4ae2-bc98-a4fc8be24e5a}, !- Handle
  HPWH Stratified - Wrapped Cond - Heater 2 Setpoint 4, !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  {8299fdee-75e0-4520-bfd4-61c61e7f4a26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8299fdee-75e0-4520-bfd4-61c61e7f4a26}, !- Handle
  Schedule Day 22,                        !- Name
  {a4dc6eee-7a7a-49dc-b5d0-d12cd361090c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:WaterHeater:Stratified,
  {61f26185-c487-46d7-9433-db1ac3b1ca76}, !- Handle
  HPWH Stratified - Wrapped Cond,         !- Name
  General,                                !- End-Use Subcategory
  0.1893,                                 !- Tank Volume {m3}
  1.143,                                  !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0,                                      !- Tank Perimeter {m}
  71.1,                                   !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {c3fff89f-1951-434e-b1c3-bd1317a83c2c}, !- Heater 1 Setpoint Temperature Schedule Name
  8.3333,                                 !- Heater 1 Deadband Temperature Difference {deltaC}
  3800,                                   !- Heater 1 Capacity {W}
  0.86,                                   !- Heater 1 Height {m}
  {c3fff89f-1951-434e-b1c3-bd1317a83c2c}, !- Heater 2 Setpoint Temperature Schedule Name
  0,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0.5,                                    !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  0.98,                                   !- Heater Thermal Efficiency
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  {28301b8f-95b6-44cd-9735-68d12d3f5fa6}, !- Ambient Temperature Schedule Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  1.64,                                   !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c13beb46-a50f-4627-807a-162ae661ffdc}, !- Use Side Inlet Node Name
  {fa45eb7c-a071-40cc-b7e5-ffd3d8e420e8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0.2286,                                 !- Use Side Inlet Height {m}
  1.0922,                                 !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0.2286,                                 !- Source Side Inlet Height {m}
  0.2286,                                 !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  1,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ;                                       !- Indirect Alternate Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c3fff89f-1951-434e-b1c3-bd1317a83c2c}, ! Handle
  Water Heater Stratified Setpoint Temperature 4, ! Name
  {dbdbfb2b-f008-43cc-8f64-9ef908b26308}, ! Schedule Type Limits Name
  {0f74bbdf-6eed-49d9-8b58-07939d1ef6c8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0f74bbdf-6eed-49d9-8b58-07939d1ef6c8}, ! Handle
  Water Heater Stratified Setpoint Temperature Default 4, ! Name
  {dbdbfb2b-f008-43cc-8f64-9ef908b26308}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  48.89;                                  ! Value Until Time 1

OS:Schedule:Ruleset,
  {6ba36815-c102-4d4c-9366-6ef1da7c2600}, ! Handle
  Water Heater Ambient Temperature 6,     ! Name
  {dbdbfb2b-f008-43cc-8f64-9ef908b26308}, ! Schedule Type Limits Name
  {0c76f073-3886-4991-b81f-82a501907ac0}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0c76f073-3886-4991-b81f-82a501907ac0}, ! Handle
  Water Heater Ambient Temperature Default 6, ! Name
  {dbdbfb2b-f008-43cc-8f64-9ef908b26308}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {dbdbfb2b-f008-43cc-8f64-9ef908b26308}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {357b1b93-54c0-4531-9482-1d237fc565e7}, !- Handle
  Node 48,                                !- Name
  {5978a096-9a98-4636-aa7e-1d760184c213}, !- Inlet Port
  {c13beb46-a50f-4627-807a-162ae661ffdc}; !- Outlet Port

OS:Connection,
  {5978a096-9a98-4636-aa7e-1d760184c213}, !- Handle
  {21c5bac5-1761-47b0-84b4-69ef7548995d}, !- Name
  {115380ec-5902-48f7-8f04-41288cb60ac5}, !- Source Object
  2,                                      !- Outlet Port
  {357b1b93-54c0-4531-9482-1d237fc565e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13beb46-a50f-4627-807a-162ae661ffdc}, !- Handle
  {9e14a466-066b-4629-a901-489c4e8da560}, !- Name
  {357b1b93-54c0-4531-9482-1d237fc565e7}, !- Source Object
  3,                                      !- Outlet Port
  {61f26185-c487-46d7-9433-db1ac3b1ca76}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {1b5d4687-1063-499a-9da5-9e7ee2640adf}, !- Handle
  {8d972bb9-9737-4263-aea7-d07d56d73cd2}, !- Name
  {58f13a7e-cd0c-43b8-a21f-253368a3342f}, !- Source Object
  3,                                      !- Outlet Port
  {5689cab6-0654-45fe-a0a0-86eaba146b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0fab64-8f8a-4001-bcbb-bba1b9a306d8}, !- Handle
  {51b3c271-d3de-4d2a-9591-73cf58133c4b}, !- Name
  {51e5bb32-b7d0-408d-b0ff-15f67f17b0bf}, !- Source Object
  3,                                      !- Outlet Port
  {115380ec-5902-48f7-8f04-41288cb60ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {c37d0fc6-ae31-4e72-9740-0dbee26f38ba}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList, !- Name
  {c37d0fc6-ae31-4e72-9740-0dbee26f38bb}, !- Availability Manager Name 1
  {c37d0fc6-ae31-4e72-9740-0dbee26f38bc}; !- Availability Manager Name 2

OS:AvailabilityManager:DifferentialThermostat,
  {c37d0fc6-ae31-4e72-9740-0dbee26f38bb}, !- Handle
  Plant Loop 1 Differential Thermostat,   !- Name
  {b93dff5b-1722-4bb5-9f8d-4ad537762c11}, !- Hot Node
  {ac412bb9-cd72-4528-baab-1a4e47a6850c}, !- Cold Node
  10,                                     !- Temperature Difference On Limit {deltaC}
  3;                                      !- Temperature Difference Off Limit {deltaC}

OS:AvailabilityManager:HighTemperatureTurnOff,
  {c37d0fc6-ae31-4e72-9740-0dbee26f38bc}, !- Handle
  Plant Loop 1 High Temperature Turn Off, !- Name
  {ac412bb9-cd72-4528-baab-1a4e47a6850c}, !- Sensor Node Name
  80;                                     !- Temperature {C}

OS:Node,
  {03b738cf-1fad-48f2-9e89-a8c866707ad9}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa45eb7c-a071-40cc-b7e5-ffd3d8e420e8}, !- Handle
  {9c74ba7c-7358-493d-931d-819fe5186156}, !- Name
  {61f26185-c487-46d7-9433-db1ac3b1ca76}, !- Source Object
  39,                                     !- Outlet Port
  {c9948a79-dabe-47c1-962a-5d81247f7812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7861027-e59f-4b1a-970d-83b538ea0d25}, !- Handle
  {46b7d011-9dcd-4934-9b39-f13f99e5c656}, !- Name
  {ada62d0e-38ac-4bda-9fb4-5b28d4965244}, !- Source Object
  3,                                      !- Outlet Port
  {58f13a7e-cd0c-43b8-a21f-253368a3342f}, !- Target Object
  2;                                      !- Inlet Port

OS:TemperingValve,
  {36fe8dc5-5a91-44b1-b58d-6934d77a038b}, !- Handle
  Tempering Valve,                        !- Name
  {b6b8f13f-80d9-477f-a21a-d1c87a6102c6}, !- Inlet Node Name
  {5701df27-eecc-4986-9050-4e5054a77936}, !- Outlet Node Name
  ,                                       !- Stream 2 Source Node
  ,                                       !- Temperature Setpoint Node
  ;                                       !- Pump Outlet Node

OS:Node,
  {ddb0aef0-3c8b-4c1a-9b27-da80376e1317}, !- Handle
  Node 33,                                !- Name
  {ea3b9d58-ee01-4cf3-b838-1722c5cc1dc4}, !- Inlet Port
  {b6b8f13f-80d9-477f-a21a-d1c87a6102c6}; !- Outlet Port

OS:Connection,
  {ea3b9d58-ee01-4cf3-b838-1722c5cc1dc4}, !- Handle
  {82032018-02b8-41bd-b594-5e30052c3f6b}, !- Name
  {58f13a7e-cd0c-43b8-a21f-253368a3342f}, !- Source Object
  4,                                      !- Outlet Port
  {ddb0aef0-3c8b-4c1a-9b27-da80376e1317}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b9f9d03-c977-431c-8b58-881675d66898}, !- Handle
  Node 49,                                !- Name
  {5701df27-eecc-4986-9050-4e5054a77936}, !- Inlet Port
  {aff0561d-ec6d-4c46-96dc-e2e06f46f403}; !- Outlet Port

OS:Connection,
  {b6b8f13f-80d9-477f-a21a-d1c87a6102c6}, !- Handle
  {60663a89-3da6-40a9-ac9a-f9fa4397f1f3}, !- Name
  {ddb0aef0-3c8b-4c1a-9b27-da80376e1317}, !- Source Object
  3,                                      !- Outlet Port
  {36fe8dc5-5a91-44b1-b58d-6934d77a038b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5701df27-eecc-4986-9050-4e5054a77936}, !- Handle
  {4dd19279-31d9-40a8-875d-014b3ccaef3a}, !- Name
  {36fe8dc5-5a91-44b1-b58d-6934d77a038b}, !- Source Object
  3,                                      !- Outlet Port
  {6b9f9d03-c977-431c-8b58-881675d66898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff0561d-ec6d-4c46-96dc-e2e06f46f403}, !- Handle
  {e8a7a2fc-ef8f-4f06-b781-c5ab9890334f}, !- Name
  {6b9f9d03-c977-431c-8b58-881675d66898}, !- Source Object
  3,                                      !- Outlet Port
  {115380ec-5902-48f7-8f04-41288cb60ac5}, !- Target Object
  4;                                      !- Inlet Port

OS:Output:Variable,
  {6787d25a-47b3-4e28-bd57-32a86773f249}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8e2ef31d-f898-40a5-887e-f915edd031f5}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Water Heater Tank Temperature,          !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Connection,
  {37383f46-4837-43a1-aa56-1e89f81d0db6}, !- Handle
  {ea97a6af-0014-4664-a3db-801d80c0a401}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {194faad2-ee76-432a-b6dc-55fda67dad20}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {acf34bd4-6dc7-48ab-8f49-a61a7bcb2d02}, !- Handle
  {115bc7a7-9515-4d14-bd8f-0aebf405a2d4}, !- Name
  {89631d73-38b7-474b-8f16-e131ebfeffb4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:Scheduled,
  {043ec4f0-c35e-4d02-891d-693b2336f8ce}, !- Handle
  AVM Scheduled,                          !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}; !- Schedule Name

OS:RunPeriodControl:DaylightSavingTime,
  {c90d6de2-8555-4b11-8536-c79d5bd1f8a5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AirLoopHVAC,
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {26db78a7-80fd-42fb-a28a-d9b5a94088da}, !- Availability Schedule
  {6fafd6fb-9b5c-4a58-87bb-fdefba2bede2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86898d94-2a70-4968-ad6f-8280fb1e7fc2}, !- Supply Side Inlet Node Name
  {666faa71-ad62-48f9-b720-6efdec8d885e}, !- Demand Side Outlet Node Name
  {acdd5e57-4c87-4c0b-a7f2-680360786ea9}, !- Demand Side Inlet Node A
  {7e1610ac-5a58-40f1-acf5-a1801b94ae69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Demand Mixer Name
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13be7f6b-d2fa-4644-be42-5dfee282cf34}, !- Handle
  Node 1,                                 !- Name
  {86898d94-2a70-4968-ad6f-8280fb1e7fc2}, !- Inlet Port
  {63c320fd-cd91-4d67-b103-ad8a74419fa1}; !- Outlet Port

OS:Node,
  {67b9c2cb-7c7b-4aa8-a7e0-06822e9ae56d}, !- Handle
  Node 2,                                 !- Name
  {2e49528e-9e69-469e-b4a2-7748a86a978b}, !- Inlet Port
  {7e1610ac-5a58-40f1-acf5-a1801b94ae69}; !- Outlet Port

OS:Connection,
  {86898d94-2a70-4968-ad6f-8280fb1e7fc2}, !- Handle
  {65f1dd05-ab35-4995-8344-e57a721f91a1}, !- Name
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- Source Object
  8,                                      !- Outlet Port
  {13be7f6b-d2fa-4644-be42-5dfee282cf34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1610ac-5a58-40f1-acf5-a1801b94ae69}, !- Handle
  {7eb81279-3af6-46c3-8e74-361d09cad06d}, !- Name
  {67b9c2cb-7c7b-4aa8-a7e0-06822e9ae56d}, !- Source Object
  3,                                      !- Outlet Port
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4bbfff5d-e166-49ff-aa1e-6898fac34939}, !- Handle
  Node 5,                                 !- Name
  {acdd5e57-4c87-4c0b-a7f2-680360786ea9}, !- Inlet Port
  {7a7145f0-e97a-4a65-9236-21b3b1f7a22e}; !- Outlet Port

OS:Node,
  {be8c5fe5-c162-46d4-9cb4-10ab1d6dc27d}, !- Handle
  Node 9,                                 !- Name
  {abc294db-460e-42a3-8a09-af8cec9f7c5f}, !- Inlet Port
  {666faa71-ad62-48f9-b720-6efdec8d885e}; !- Outlet Port

OS:Connection,
  {acdd5e57-4c87-4c0b-a7f2-680360786ea9}, !- Handle
  {6d869934-d32e-4cf2-96b6-33e7d769b02d}, !- Name
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- Source Object
  10,                                     !- Outlet Port
  {4bbfff5d-e166-49ff-aa1e-6898fac34939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666faa71-ad62-48f9-b720-6efdec8d885e}, !- Handle
  {7d354352-613d-423b-b1e6-66b3a80ce215}, !- Name
  {be8c5fe5-c162-46d4-9cb4-10ab1d6dc27d}, !- Source Object
  3,                                      !- Outlet Port
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7a7145f0-e97a-4a65-9236-21b3b1f7a22e}, !- Inlet Node Name
  {b2f570a1-cb9c-4c38-a9b8-20c0d9bc0bda}, !- Outlet Node Name 1
  {cb3ce519-6643-4108-8781-a272c29060d2}, !- Outlet Node Name 2
  {6f094b7f-808f-4f5e-a5fa-99ca6c3725cb}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {abc294db-460e-42a3-8a09-af8cec9f7c5f}, !- Outlet Node Name
  {6238c423-d3f6-4840-9fc5-9553504cc104}, !- Inlet Node Name 1
  {72ac3a44-be48-4e0a-ad88-66a52a6d6e1e}, !- Inlet Node Name 2
  {125b336c-0126-4101-812a-d5e71c470eae}; !- Inlet Node Name 3

OS:Connection,
  {7a7145f0-e97a-4a65-9236-21b3b1f7a22e}, !- Handle
  {713721d7-e3b8-4a92-a44c-b5fcf1e307d4}, !- Name
  {4bbfff5d-e166-49ff-aa1e-6898fac34939}, !- Source Object
  3,                                      !- Outlet Port
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc294db-460e-42a3-8a09-af8cec9f7c5f}, !- Handle
  {da58eeca-9c27-44d8-bfed-a707b3acdc99}, !- Name
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Source Object
  2,                                      !- Outlet Port
  {be8c5fe5-c162-46d4-9cb4-10ab1d6dc27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea8cd061-bd50-43f2-9374-9683ac5719b8}, !- Handle
  {232cbebe-6e7e-416d-849d-3fb334a8cfd9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6fafd6fb-9b5c-4a58-87bb-fdefba2bede2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {d9c404c3-b1c2-4fbc-90b6-e9a85d79a936}, !- Handle
  {44040162-dfea-4dae-bf94-8b95e1b5bdeb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09aa879e-84a6-4313-a37d-d5a812a65750}, !- Handle
  {af6d2cdf-53f2-4714-b5ae-422620455a5c}, !- Name
  {6e3e23c6-eef5-4003-8492-007937c7c418}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7854e849-6026-495d-8a67-98bc43400a3e}, !- Handle
  Node 10,                                !- Name
  {904be15f-03af-49f1-b45a-db7fb9c8d10c}, !- Inlet Port
  {21041163-d81d-44c2-95eb-c09285222cf4}; !- Outlet Port

OS:Node,
  {b4b1aa3a-a7d3-4c07-94f8-6510831f67b5}, !- Handle
  Node 19,                                !- Name
  {465d0de7-56c0-46ef-9503-e85f7f527267}, !- Inlet Port
  {6238c423-d3f6-4840-9fc5-9553504cc104}; !- Outlet Port

OS:Connection,
  {21041163-d81d-44c2-95eb-c09285222cf4}, !- Handle
  {57418735-4dd9-4c63-993d-872fb914f766}, !- Name
  {7854e849-6026-495d-8a67-98bc43400a3e}, !- Source Object
  3,                                      !- Outlet Port
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {465d0de7-56c0-46ef-9503-e85f7f527267}, !- Handle
  {83e4a2d6-e020-42f5-b0ba-604e91c34996}, !- Name
  {6e3e23c6-eef5-4003-8492-007937c7c418}, !- Source Object
  3,                                      !- Outlet Port
  {b4b1aa3a-a7d3-4c07-94f8-6510831f67b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6238c423-d3f6-4840-9fc5-9553504cc104}, !- Handle
  {596ac409-9a03-49b6-8172-fe03f2320f92}, !- Name
  {b4b1aa3a-a7d3-4c07-94f8-6510831f67b5}, !- Source Object
  3,                                      !- Outlet Port
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {f38305a8-393e-487a-82d7-93b665abab14}, !- Handle
  OA System,                              !- Name
  {2194e8ba-338e-48ce-b61f-9ba33baa7711}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2fc88540-99d7-4c1b-8f2f-b5bdd4aa6f7c}, !- Mixed Air Node Name
  {3666a757-2d00-46cb-8450-98ce1f8ac935}, !- Outdoor Air Stream Node Name
  {5164b519-d9c4-49e9-a2c9-3ea51c136614}, !- Relief Air Stream Node Name
  {63c320fd-cd91-4d67-b103-ad8a74419fa1}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {2194e8ba-338e-48ce-b61f-9ba33baa7711}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d11449b1-04f0-4049-bea1-b339fef8f08e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d11449b1-04f0-4049-bea1-b339fef8f08e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {6ffdbd45-667e-41fd-a0e2-d8e9cbb6aea0}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {3666a757-2d00-46cb-8450-98ce1f8ac935}; !- Outlet Port

OS:Connection,
  {3666a757-2d00-46cb-8450-98ce1f8ac935}, !- Handle
  {039b42cc-064f-4428-9a8f-5cde9ee1b101}, !- Name
  {6ffdbd45-667e-41fd-a0e2-d8e9cbb6aea0}, !- Source Object
  3,                                      !- Outlet Port
  {f38305a8-393e-487a-82d7-93b665abab14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {992883ac-425f-4be7-994e-cc6715fe8cd0}, !- Handle
  Node 21,                                !- Name
  {5164b519-d9c4-49e9-a2c9-3ea51c136614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5164b519-d9c4-49e9-a2c9-3ea51c136614}, !- Handle
  {4ee3b9e0-1b5f-4098-8df5-6e5a4b420402}, !- Name
  {f38305a8-393e-487a-82d7-93b665abab14}, !- Source Object
  7,                                      !- Outlet Port
  {992883ac-425f-4be7-994e-cc6715fe8cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c320fd-cd91-4d67-b103-ad8a74419fa1}, !- Handle
  {0d9f729c-6184-4dbd-935f-6bc7cb9d64a3}, !- Name
  {13be7f6b-d2fa-4644-be42-5dfee282cf34}, !- Source Object
  3,                                      !- Outlet Port
  {f38305a8-393e-487a-82d7-93b665abab14}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50c3fb58-47d9-42d5-a744-503907f833d2}, !- Handle
  Diffuser,                               !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule Name
  {3252cb3b-f210-425a-969b-b079a8148f18}, !- Air Inlet Node Name
  {904be15f-03af-49f1-b45a-db7fb9c8d10c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {275bfdc9-4582-4b04-8b59-97716b145a1d}, !- Handle
  Node 23,                                !- Name
  {b2f570a1-cb9c-4c38-a9b8-20c0d9bc0bda}, !- Inlet Port
  {3252cb3b-f210-425a-969b-b079a8148f18}; !- Outlet Port

OS:Connection,
  {b2f570a1-cb9c-4c38-a9b8-20c0d9bc0bda}, !- Handle
  {93a473b5-ae63-4272-ad6c-59ca4589ee35}, !- Name
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Source Object
  3,                                      !- Outlet Port
  {275bfdc9-4582-4b04-8b59-97716b145a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3252cb3b-f210-425a-969b-b079a8148f18}, !- Handle
  {e21aaa4c-3810-4344-97c0-951e25986acf}, !- Name
  {275bfdc9-4582-4b04-8b59-97716b145a1d}, !- Source Object
  3,                                      !- Outlet Port
  {50c3fb58-47d9-42d5-a744-503907f833d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {904be15f-03af-49f1-b45a-db7fb9c8d10c}, !- Handle
  {92ae7a61-e50f-42d5-8e21-efb96005e64a}, !- Name
  {50c3fb58-47d9-42d5-a744-503907f833d2}, !- Source Object
  4,                                      !- Outlet Port
  {7854e849-6026-495d-8a67-98bc43400a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Construction,
  {900209a6-1133-41eb-b920-ce8b27df8f8d}, !- Handle
  Exterior Window - Basement,             !- Name
  {572543fe-55ee-4ee8-bc34-9755f7aeacc1}, !- Surface Rendering Name
  {c52b732d-2efc-415a-ac90-f66950015e64}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbb69d5a-02cf-4984-aaf2-2448cc709a3e}, !- Handle
  {900209a6-1133-41eb-b920-ce8b27df8f8d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  CEC Title24-2013,                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  Manufactured,                           !- Fenestration Assembly Context
  Quadruple Pane,                         !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c52b732d-2efc-415a-ac90-f66950015e64}, !- Handle
  Baseline Windows - Basement,            !- Name
  0.05,                                   !- U-Factor {W/m2-K}
  0.1,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {0bbcb059-504c-4a2e-8423-0a6928af5a0f}, !- Handle
  {c52b732d-2efc-415a-ac90-f66950015e64}; !- Material Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22857aa2-e487-4d3a-b7e1-3499f4d470fe}, !- Handle
  Diffuser 1,                             !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule Name
  {f6bf5c6d-d94a-4e59-a56c-69523caf054c}, !- Air Inlet Node Name
  {7ed1bbeb-0130-441c-ac96-10e7e9683a27}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d5a1718-478f-430d-94df-b3b9f6f2c3eb}, !- Handle
  Node 25,                                !- Name
  {7ed1bbeb-0130-441c-ac96-10e7e9683a27}, !- Inlet Port
  {52ef4e61-083c-417e-a1a3-6c8f61e6ec47}; !- Outlet Port

OS:Node,
  {feb07b27-ee95-4360-8c35-94e12e5d5a0c}, !- Handle
  Node 51,                                !- Name
  {40a9b8bf-170c-4a22-b3a0-e519fdf7b413}, !- Inlet Port
  {72ac3a44-be48-4e0a-ad88-66a52a6d6e1e}; !- Outlet Port

OS:Connection,
  {52ef4e61-083c-417e-a1a3-6c8f61e6ec47}, !- Handle
  {5391f85d-2a8e-4013-a36f-80e724343c79}, !- Name
  {2d5a1718-478f-430d-94df-b3b9f6f2c3eb}, !- Source Object
  3,                                      !- Outlet Port
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40a9b8bf-170c-4a22-b3a0-e519fdf7b413}, !- Handle
  {1af72423-3481-4b64-a95c-2c85e6cfc690}, !- Name
  {cf801bb4-4727-46a7-8db6-4497b6c9436e}, !- Source Object
  3,                                      !- Outlet Port
  {feb07b27-ee95-4360-8c35-94e12e5d5a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ac3a44-be48-4e0a-ad88-66a52a6d6e1e}, !- Handle
  {9cb88b93-59e3-4ea9-b9de-2e2f91f83f47}, !- Name
  {feb07b27-ee95-4360-8c35-94e12e5d5a0c}, !- Source Object
  3,                                      !- Outlet Port
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dd36ee1c-3537-481f-b4fc-510d9b61af62}, !- Handle
  Node 52,                                !- Name
  {cb3ce519-6643-4108-8781-a272c29060d2}, !- Inlet Port
  {f6bf5c6d-d94a-4e59-a56c-69523caf054c}; !- Outlet Port

OS:Connection,
  {cb3ce519-6643-4108-8781-a272c29060d2}, !- Handle
  {c130b30b-481a-45d7-a578-68214d9146b5}, !- Name
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Source Object
  4,                                      !- Outlet Port
  {dd36ee1c-3537-481f-b4fc-510d9b61af62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bf5c6d-d94a-4e59-a56c-69523caf054c}, !- Handle
  {a3aa5c7f-321d-4ab6-94e0-c70eb6f261ff}, !- Name
  {dd36ee1c-3537-481f-b4fc-510d9b61af62}, !- Source Object
  3,                                      !- Outlet Port
  {22857aa2-e487-4d3a-b7e1-3499f4d470fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed1bbeb-0130-441c-ac96-10e7e9683a27}, !- Handle
  {c32e5c4b-bb6c-40b3-b453-84d86f038718}, !- Name
  {22857aa2-e487-4d3a-b7e1-3499f4d470fe}, !- Source Object
  4,                                      !- Outlet Port
  {2d5a1718-478f-430d-94df-b3b9f6f2c3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4441ad1c-47ae-48c0-bf92-be19070eb9bc}, !- Handle
  Diffuser 2,                             !- Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, !- Availability Schedule Name
  {4f7d49e5-47f8-47c4-b006-2d243ef024f8}, !- Air Inlet Node Name
  {588d80b4-473f-4834-8203-be1b0b824392}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9efa3896-4466-4b69-80bd-e64b5f80b4c2}, !- Handle
  Node 53,                                !- Name
  {588d80b4-473f-4834-8203-be1b0b824392}, !- Inlet Port
  {4e8be072-6b24-4c6b-a556-d8dce13fc779}; !- Outlet Port

OS:Node,
  {910c0c3e-bfda-4503-9c08-37054b3c8bf5}, !- Handle
  Node 54,                                !- Name
  {61c8f0d6-fe59-47da-b569-ea63384fbbdd}, !- Inlet Port
  {125b336c-0126-4101-812a-d5e71c470eae}; !- Outlet Port

OS:Connection,
  {4e8be072-6b24-4c6b-a556-d8dce13fc779}, !- Handle
  {4a36ceb8-f74e-4cde-89e1-61a4d1c56b81}, !- Name
  {9efa3896-4466-4b69-80bd-e64b5f80b4c2}, !- Source Object
  3,                                      !- Outlet Port
  {194faad2-ee76-432a-b6dc-55fda67dad20}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {61c8f0d6-fe59-47da-b569-ea63384fbbdd}, !- Handle
  {49466445-5173-4c44-947d-8cd86a12f87b}, !- Name
  {89631d73-38b7-474b-8f16-e131ebfeffb4}, !- Source Object
  3,                                      !- Outlet Port
  {910c0c3e-bfda-4503-9c08-37054b3c8bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125b336c-0126-4101-812a-d5e71c470eae}, !- Handle
  {24fd2fc3-85a2-4e87-a2a4-400bfeb8aaf3}, !- Name
  {910c0c3e-bfda-4503-9c08-37054b3c8bf5}, !- Source Object
  3,                                      !- Outlet Port
  {825e045b-40ea-4c11-b4ad-6dac66969b66}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f62ff4b8-b36b-4d2f-853b-f11c7381f867}, !- Handle
  Node 55,                                !- Name
  {6f094b7f-808f-4f5e-a5fa-99ca6c3725cb}, !- Inlet Port
  {4f7d49e5-47f8-47c4-b006-2d243ef024f8}; !- Outlet Port

OS:Connection,
  {6f094b7f-808f-4f5e-a5fa-99ca6c3725cb}, !- Handle
  {5ad1cbd8-0014-4a6a-8bd7-cc391b4ccb8b}, !- Name
  {2704f82b-5ac2-45cf-8a0d-98058d5a7446}, !- Source Object
  5,                                      !- Outlet Port
  {f62ff4b8-b36b-4d2f-853b-f11c7381f867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7d49e5-47f8-47c4-b006-2d243ef024f8}, !- Handle
  {6168e0d6-8435-4772-a327-0a93f7a1f499}, !- Name
  {f62ff4b8-b36b-4d2f-853b-f11c7381f867}, !- Source Object
  3,                                      !- Outlet Port
  {4441ad1c-47ae-48c0-bf92-be19070eb9bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {588d80b4-473f-4834-8203-be1b0b824392}, !- Handle
  {8c766002-975c-4f0c-857c-4f515510e6fe}, !- Name
  {4441ad1c-47ae-48c0-bf92-be19070eb9bc}, !- Source Object
  4,                                      !- Outlet Port
  {9efa3896-4466-4b69-80bd-e64b5f80b4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneControl:Humidistat,
  {f8d620a8-c030-44eb-96c8-6b2bc5e4490a}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {ec92a9a7-6774-4003-9a78-5aa6e0549cf6}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {2640435c-7143-4830-aa47-c74852dba1cd}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f768d818-b4f9-49dc-8394-ad238f34c40d}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {ec92a9a7-6774-4003-9a78-5aa6e0549cf6}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {2640435c-7143-4830-aa47-c74852dba1cd}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:SetpointManager:Scheduled:DualSetpoint,
  {1d2ce81b-0c95-400e-86b7-e0d11053cf7b}, !- Handle
  Min Max Temp,                           !- Name
  Temperature,                            !- Control Variable
  {7011c72e-ebc4-4bb8-a4f5-49b7654c4137}, !- High Setpoint Schedule Name
  {619b329d-4c93-46ee-893d-648146b155c0}, !- Low Setpoint Schedule Name
  {67b9c2cb-7c7b-4aa8-a7e0-06822e9ae56d}; !- Setpoint Node or NodeList Name

OS:Node,
  {e04377a9-154d-4967-a21e-23b72e966448}, !- Handle
  Node 22,                                !- Name
  {2fc88540-99d7-4c1b-8f2f-b5bdd4aa6f7c}, !- Inlet Port
  {7d83c3b3-6a9e-467d-9c24-35cbe130606d}; !- Outlet Port

OS:Connection,
  {2fc88540-99d7-4c1b-8f2f-b5bdd4aa6f7c}, !- Handle
  {dedbfe29-222f-448d-b247-df12d8014ebc}, !- Name
  {f38305a8-393e-487a-82d7-93b665abab14}, !- Source Object
  5,                                      !- Outlet Port
  {e04377a9-154d-4967-a21e-23b72e966448}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, ! Handle
  HW Htg Coil,                            ! Name
  {13af84d4-14b4-44cd-8194-59dbf9daecee}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ca8d826d-e5aa-4abb-b1de-fd5dfdf05f85}, ! Water Inlet Node Name
  {5f3bc63a-baa3-4205-a7be-388c60e6ef08}, ! Water Outlet Node Name
  {7d83c3b3-6a9e-467d-9c24-35cbe130606d}, ! Air Inlet Node Name
  {2e49528e-9e69-469e-b4a2-7748a86a978b}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  10000,                                  ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:PlantLoop,
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Handle
  Plant Loop 2,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a6eb32c-dcbd-4f08-9f4f-2c2b59a81f2b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1d2e8077-1ce9-46c7-8431-723e184f7cdd}, !- Plant Side Inlet Node Name
  {0bdfeec7-3ccb-4a55-a2a8-2445446e90e6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {93cf7ee1-e5c9-4aa9-bdc7-66136ca45971}, !- Demand Side Inlet Node Name
  {01446908-597f-4417-b88b-6199d62a1c69}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {13b4d758-ae01-4174-af27-79b62014f159}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {00b8cce2-960a-4e9a-8b5a-0dfedd095b41}, !- Demand Mixer Name
  {98aa3663-8173-40d8-a7c6-7d4fe7275374}, !- Demand Splitter Name
  {a4399c86-4846-43a1-a5f4-d91774a56c46}, !- Supply Mixer Name
  {3132e9ca-7da1-45ac-a652-42cd4a2e4fcb}; !- Supply Splitter Name

OS:Node,
  {749a2879-5091-49aa-90b4-d37e8da309da}, !- Handle
  Node 57,                                !- Name
  {1d2e8077-1ce9-46c7-8431-723e184f7cdd}, !- Inlet Port
  {7a39d0b2-08f0-4545-bfbc-43860e32ea06}; !- Outlet Port

OS:Node,
  {3a6eb32c-dcbd-4f08-9f4f-2c2b59a81f2b}, !- Handle
  Node 58,                                !- Name
  {58d32bff-44d4-44d9-b5d3-a0181f261866}, !- Inlet Port
  {0bdfeec7-3ccb-4a55-a2a8-2445446e90e6}; !- Outlet Port

OS:Node,
  {9852a16f-1d69-411c-bd3e-c5eaddbe6481}, !- Handle
  Node 59,                                !- Name
  {0681622d-7c18-447f-a74c-dd8e19c5a75d}, !- Inlet Port
  {ca38ed5d-50d2-4924-9496-507567b923de}; !- Outlet Port

OS:Connector:Mixer,
  {a4399c86-4846-43a1-a5f4-d91774a56c46}, !- Handle
  Connector Mixer 5,                      !- Name
  {58d32bff-44d4-44d9-b5d3-a0181f261866}, !- Outlet Branch Name
  {fec0dd66-4f50-4320-b591-d76a7734597a}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3132e9ca-7da1-45ac-a652-42cd4a2e4fcb}, !- Handle
  Connector Splitter 5,                   !- Name
  {4ec55e0f-7810-4d1b-a3c8-7bcc8476d7a5}, !- Inlet Branch Name
  {0681622d-7c18-447f-a74c-dd8e19c5a75d}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {1d2e8077-1ce9-46c7-8431-723e184f7cdd}, !- Handle
  {d9edd229-49b7-4bc3-b087-d8a57d13a351}, !- Name
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Source Object
  14,                                     !- Outlet Port
  {749a2879-5091-49aa-90b4-d37e8da309da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0681622d-7c18-447f-a74c-dd8e19c5a75d}, !- Handle
  {ec77dc1a-fda4-4a8f-8f95-fbcc45b0b234}, !- Name
  {3132e9ca-7da1-45ac-a652-42cd4a2e4fcb}, !- Source Object
  3,                                      !- Outlet Port
  {9852a16f-1d69-411c-bd3e-c5eaddbe6481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d32bff-44d4-44d9-b5d3-a0181f261866}, !- Handle
  {c0fbb4ab-22c2-41a3-91d5-8b7f45e51cc5}, !- Name
  {a4399c86-4846-43a1-a5f4-d91774a56c46}, !- Source Object
  2,                                      !- Outlet Port
  {3a6eb32c-dcbd-4f08-9f4f-2c2b59a81f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdfeec7-3ccb-4a55-a2a8-2445446e90e6}, !- Handle
  {2ed8fe04-bf72-4215-bceb-73f3ca2c51fd}, !- Name
  {3a6eb32c-dcbd-4f08-9f4f-2c2b59a81f2b}, !- Source Object
  3,                                      !- Outlet Port
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dd511d2e-e050-4b9f-96a0-2932fb57250c}, !- Handle
  Node 60,                                !- Name
  {93cf7ee1-e5c9-4aa9-bdc7-66136ca45971}, !- Inlet Port
  {7da6fb28-4e69-4567-9dad-7da7201fcdf2}; !- Outlet Port

OS:Node,
  {3bce8c13-3538-47a5-ada0-7e772384a7cc}, !- Handle
  Node 61,                                !- Name
  {03e3aa43-6c58-4ee2-a7a5-2302db241f51}, !- Inlet Port
  {01446908-597f-4417-b88b-6199d62a1c69}; !- Outlet Port

OS:Node,
  {25e08722-cd77-441c-81c9-ae2bbe926573}, !- Handle
  Node 62,                                !- Name
  {f8589334-85e5-41e5-8349-7b81a0458c20}, !- Inlet Port
  {ca8d826d-e5aa-4abb-b1de-fd5dfdf05f85}; !- Outlet Port

OS:Connector:Mixer,
  {00b8cce2-960a-4e9a-8b5a-0dfedd095b41}, !- Handle
  Connector Mixer 6,                      !- Name
  {03e3aa43-6c58-4ee2-a7a5-2302db241f51}, !- Outlet Branch Name
  {93bad4d3-291b-4ddf-9594-e1522f058609}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {98aa3663-8173-40d8-a7c6-7d4fe7275374}, !- Handle
  Connector Splitter 6,                   !- Name
  {7da6fb28-4e69-4567-9dad-7da7201fcdf2}, !- Inlet Branch Name
  {f8589334-85e5-41e5-8349-7b81a0458c20}; !- Outlet Branch Name 1

OS:Connection,
  {93cf7ee1-e5c9-4aa9-bdc7-66136ca45971}, !- Handle
  {ce704677-cc14-4058-b1bd-628b3d22e0e3}, !- Name
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Source Object
  17,                                     !- Outlet Port
  {dd511d2e-e050-4b9f-96a0-2932fb57250c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da6fb28-4e69-4567-9dad-7da7201fcdf2}, !- Handle
  {7258dcec-0568-4826-a0a2-265dc924ecf7}, !- Name
  {dd511d2e-e050-4b9f-96a0-2932fb57250c}, !- Source Object
  3,                                      !- Outlet Port
  {98aa3663-8173-40d8-a7c6-7d4fe7275374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8589334-85e5-41e5-8349-7b81a0458c20}, !- Handle
  {4e6f4641-cb0c-4ddf-a905-3c16408a10a1}, !- Name
  {98aa3663-8173-40d8-a7c6-7d4fe7275374}, !- Source Object
  3,                                      !- Outlet Port
  {25e08722-cd77-441c-81c9-ae2bbe926573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e3aa43-6c58-4ee2-a7a5-2302db241f51}, !- Handle
  {2960b6b0-21ab-4c22-80be-fdea30d37f98}, !- Name
  {00b8cce2-960a-4e9a-8b5a-0dfedd095b41}, !- Source Object
  2,                                      !- Outlet Port
  {3bce8c13-3538-47a5-ada0-7e772384a7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01446908-597f-4417-b88b-6199d62a1c69}, !- Handle
  {f93de9f0-b5b7-4638-86db-6b7b023bc757}, !- Name
  {3bce8c13-3538-47a5-ada0-7e772384a7cc}, !- Source Object
  3,                                      !- Outlet Port
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b1eb6f06-a627-44fe-bba1-3868b0224463}, !- Handle
  {1692d225-c9ce-4600-83f6-8c6f74252c29}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {13b4d758-ae01-4174-af27-79b62014f159}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {6b92c1e1-e50b-4625-b52e-60e5059c0632}, !- Handle
  HW Boiler,                              !- Name
  Electricity,                            !- Fuel Type
  20000,                                  !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {bf9653f3-72df-4991-8da4-c2607b054161}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {ca38ed5d-50d2-4924-9496-507567b923de}, !- Boiler Water Inlet Node Name
  {317b9a5f-ba94-449a-9f13-81ccfeece73c}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {bf9653f3-72df-4991-8da4-c2607b054161}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {ad626e74-9b44-4202-8c3f-bf087cde33e2}, !- Handle
  Node 63,                                !- Name
  {317b9a5f-ba94-449a-9f13-81ccfeece73c}, !- Inlet Port
  {fec0dd66-4f50-4320-b591-d76a7734597a}; !- Outlet Port

OS:Connection,
  {ca38ed5d-50d2-4924-9496-507567b923de}, !- Handle
  {535a038b-6e87-4e53-8cfc-f08ba53953f3}, !- Name
  {9852a16f-1d69-411c-bd3e-c5eaddbe6481}, !- Source Object
  3,                                      !- Outlet Port
  {6b92c1e1-e50b-4625-b52e-60e5059c0632}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {317b9a5f-ba94-449a-9f13-81ccfeece73c}, !- Handle
  {cc69caaa-7f58-48bf-b672-f3d0f5240ceb}, !- Name
  {6b92c1e1-e50b-4625-b52e-60e5059c0632}, !- Source Object
  12,                                     !- Outlet Port
  {ad626e74-9b44-4202-8c3f-bf087cde33e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec0dd66-4f50-4320-b591-d76a7734597a}, !- Handle
  {bbb5834c-e7b1-43c9-b45b-395c23d83386}, !- Name
  {ad626e74-9b44-4202-8c3f-bf087cde33e2}, !- Source Object
  3,                                      !- Outlet Port
  {a4399c86-4846-43a1-a5f4-d91774a56c46}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {998d0381-79b2-40a2-b1c9-8ba1d46a068f}, !- Handle
  Var Spd Pump 2,                         !- Name
  {7a39d0b2-08f0-4545-bfbc-43860e32ea06}, !- Inlet Node Name
  {a7f9b23d-9ff6-4567-88e4-fd9ebe290ba9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {332917d5-b295-44fc-8e25-bbebbf087f13}, !- Handle
  Node 64,                                !- Name
  {a7f9b23d-9ff6-4567-88e4-fd9ebe290ba9}, !- Inlet Port
  {4ec55e0f-7810-4d1b-a3c8-7bcc8476d7a5}; !- Outlet Port

OS:Connection,
  {7a39d0b2-08f0-4545-bfbc-43860e32ea06}, !- Handle
  {71b0fdcd-b3c3-4daf-b649-ad050b4e426c}, !- Name
  {749a2879-5091-49aa-90b4-d37e8da309da}, !- Source Object
  3,                                      !- Outlet Port
  {998d0381-79b2-40a2-b1c9-8ba1d46a068f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f9b23d-9ff6-4567-88e4-fd9ebe290ba9}, !- Handle
  {bcea8dbf-3e58-41ff-8a7f-a8fe8b06a2d8}, !- Name
  {998d0381-79b2-40a2-b1c9-8ba1d46a068f}, !- Source Object
  3,                                      !- Outlet Port
  {332917d5-b295-44fc-8e25-bbebbf087f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec55e0f-7810-4d1b-a3c8-7bcc8476d7a5}, !- Handle
  {a9d8403f-81bd-439e-a5a3-24245d7c7772}, !- Name
  {332917d5-b295-44fc-8e25-bbebbf087f13}, !- Source Object
  3,                                      !- Outlet Port
  {3132e9ca-7da1-45ac-a652-42cd4a2e4fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {be1d40d6-222f-4659-a73a-c65f6abf048d}, ! Handle
  Scheduled HW Temp 2,                    ! Name
  Temperature,                            ! Control Variable
  {63216b6e-5172-48e0-89b6-b4ab7e43d2e6}, ! Schedule Name
  {3a6eb32c-dcbd-4f08-9f4f-2c2b59a81f2b}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {63216b6e-5172-48e0-89b6-b4ab7e43d2e6}, ! Handle
  Hot Water Temperature 3,                ! Name
  {5e92fcc4-84a1-4c71-abe4-45d621def3ab}, ! Schedule Type Limits Name
  {c0860b76-2d59-43d8-977b-b61cbf9b693a}, ! Default Day Schedule Name
  {ac727d8c-0b4f-46e4-8356-d659a3db85bc}, ! Summer Design Day Schedule Name
  {3b54489b-b574-4071-8890-e3fa3f21c54e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0860b76-2d59-43d8-977b-b61cbf9b693a}, ! Handle
  Hot Water Temperature Default 3,        ! Name
  {5e92fcc4-84a1-4c71-abe4-45d621def3ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ac727d8c-0b4f-46e4-8356-d659a3db85bc}, ! Handle
  Hot Water Temperature Summer Design Day 3, ! Name
  {5e92fcc4-84a1-4c71-abe4-45d621def3ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {3b54489b-b574-4071-8890-e3fa3f21c54e}, ! Handle
  Hot Water Temperature Winter Design Day 3, ! Name
  {5e92fcc4-84a1-4c71-abe4-45d621def3ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {5e92fcc4-84a1-4c71-abe4-45d621def3ab}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {a7a74e54-e269-409f-9752-3229c4fbbfc8}, !- Handle
  Node 65,                                !- Name
  {5f3bc63a-baa3-4205-a7be-388c60e6ef08}, !- Inlet Port
  {93bad4d3-291b-4ddf-9594-e1522f058609}; !- Outlet Port

OS:Connection,
  {ca8d826d-e5aa-4abb-b1de-fd5dfdf05f85}, !- Handle
  {63699c2c-1e30-497c-a43d-b08894561b04}, !- Name
  {25e08722-cd77-441c-81c9-ae2bbe926573}, !- Source Object
  3,                                      !- Outlet Port
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f3bc63a-baa3-4205-a7be-388c60e6ef08}, !- Handle
  {f5523664-9b48-4303-aa5b-4adfa49c857e}, !- Name
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, !- Source Object
  6,                                      !- Outlet Port
  {a7a74e54-e269-409f-9752-3229c4fbbfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bad4d3-291b-4ddf-9594-e1522f058609}, !- Handle
  {6e37d6da-1f88-4f4e-b5b6-a37740f032a4}, !- Name
  {a7a74e54-e269-409f-9752-3229c4fbbfc8}, !- Source Object
  3,                                      !- Outlet Port
  {00b8cce2-960a-4e9a-8b5a-0dfedd095b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5692201b-e268-49e3-ab11-0ffe42dbe7c9}, !- Handle
  Controller Water Coil 1,                !- Name
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:WeatherFile,
  {40943bb5-b8bf-4958-9d06-ede973485c96}, !- Handle
  Washington Dc Dulles IntL Ar,           !- City
  VA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724030,                                 !- WMO Number
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82,                                     !- Elevation {m}
  USA_VA_Sterling-Washington.Dulles.Intl.AP.724030_TMY3.epw, !- Url
  5198D3C4;                               !- Checksum

OS:Connection,
  {2e49528e-9e69-469e-b4a2-7748a86a978b}, !- Handle
  {86777c2e-cee1-4f4f-8f47-e92e82ff3c67}, !- Name
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, !- Source Object
  8,                                      !- Outlet Port
  {67b9c2cb-7c7b-4aa8-a7e0-06822e9ae56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d83c3b3-6a9e-467d-9c24-35cbe130606d}, !- Handle
  {5abbcaca-d7f0-4e4f-b07f-500d36a6490f}, !- Name
  {e04377a9-154d-4967-a21e-23b72e966448}, !- Source Object
  3,                                      !- Outlet Port
  {cdd36131-7ecd-444b-ad70-b8f5a1b5382a}, !- Target Object
  7;                                      !- Inlet Port

