
OS:Version,
  {eb0b1760-6f5d-443e-8e2d-52220ffb8ee9}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Site,
  {66fb2c5a-ddc9-44ab-b4f3-059a3fa2880a}, !- Handle
  Washington Dc Dulles IntL Ar,           !- Name
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {70f5ace7-452f-4f47-8807-475a2a3a48c5}, !- Handle
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  60,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ShadingSurface,
  {711d44fe-64b3-4eb5-8fe7-650e059dc4ea}, !- Handle
  28,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.554033, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  3.554033, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  3.703257, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.703257, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Handle
  {efafaaa1-ec4f-413a-ab6a-429d2327a0e2}, !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:Construction,
  {9a39b75e-cabf-44d6-8a8a-7f835d670377}, !- Handle
  Attic Floor Assembly - Main House,      !- Name
  {e70868a7-28b5-42fe-acf6-859d1d483853}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Layer 1
  {1a6516d4-52f0-475b-8dde-1ef89596021a}; !- Layer 2

OS:Material,
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Handle
  1/2" GWB,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1a6516d4-52f0-475b-8dde-1ef89596021a}, !- Handle
  11 1/4" LSL Engineered Ceiling Joist,   !- Name
  Rough,                                  !- Roughness
  0.28575,                                !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}, !- Handle
  Zone4 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa220627-9066-4a0b-bddf-a6c2ddc0bab8}, !- Zone Air Inlet Port List
  {bd023e75-f2e8-4fcf-9058-506d86c427a8}, !- Zone Air Exhaust Port List
  {223971f4-704b-41f3-8293-b00c34279e94}, !- Zone Air Node Name
  {8241805f-33de-48ec-be69-6e8147b46fcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35100cc7-1bf2-4674-a0ea-22dbce0a216a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8241805f-33de-48ec-be69-6e8147b46fcf}, !- Handle
  Port List 1,                            !- Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e9dc019b-f236-456d-a7dc-5c54bacb3622}, !- Handle
  {b41f098f-bdec-4870-909c-1349fa008ac1}, !- Name
  {223971f4-704b-41f3-8293-b00c34279e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {223971f4-704b-41f3-8293-b00c34279e94}, !- Handle
  {04356767-1c2b-440b-bc4e-2f68bf16c4f4}, !- Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}, !- Source Object
  11,                                     !- Outlet Port
  {e9dc019b-f236-456d-a7dc-5c54bacb3622}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa220627-9066-4a0b-bddf-a6c2ddc0bab8}, !- Handle
  {6dea891a-cf9f-4827-9744-8558daac178c}, !- Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}; !- HVAC Component

OS:PortList,
  {bd023e75-f2e8-4fcf-9058-506d86c427a8}, !- Handle
  {d6426b96-b799-4a9a-95fe-178b723fcbd6}, !- Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}; !- HVAC Component

OS:Sizing:Zone,
  {ff69f272-2da9-481c-a2b2-aaf960a86ec3}, !- Handle
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f9350f5-fa81-45f7-a94a-ed21aeaff48f}, !- Handle
  {751c7d4b-8d70-440b-b1d3-669fe1c5a2cf}, !- Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}; !- Thermal Zone

OS:Space,
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Handle
  Attic/Roof (Zone4) Thermal Zone,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.125466,                              !- X Origin {m}
  1.269028,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2a4431f2-1b60-4669-9efb-a274f68b8673}, !- Building Story Name
  {cd67dc61-882b-44eb-ac7c-de6f25d530fb}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ShadingSurface,
  {26ffd70b-ffda-477e-a06b-7d3912f753aa}, !- Handle
  D02205,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.853616, 2.55182,           !- X,Y,Z Vertex 2 {m}
  3.781553, -1.853616, 2.55182,           !- X,Y,Z Vertex 3 {m}
  3.781553, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {415f1507-bdc8-405f-85e7-75b2134e46c4}, !- Handle
  95D1DD,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.333248961792661, 0.168274999980592, 3.71739500003415, !- X,Y,Z Vertex 1 {m}
  -0.333257069742493, 0.273457982380028, 3.54054102113345, !- X,Y,Z Vertex 2 {m}
  -0.333255177559071, 0.0742769999962713, 3.47187100000592, !- X,Y,Z Vertex 3 {m}
  -0.333247048093659, -0.0253998265493287, 3.65283647967139; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10139516-375c-46ff-909f-c8b8db0da7b8}, !- Handle
  186,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.342194, 5.026675, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.342194, 5.026675, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.267076, 5.155615, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.267076, 5.155615, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Material,
  {581611ca-9532-44c5-b956-27be9fab1144}, !- Handle
  2x6 24" O.C. Wood Stud Wall - R-19 Cellulose Insulation Only, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.047481,                               !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  712,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Handle
  1/2" Plywood Sheathing,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.07,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Handle
  Air Barrier Membrane,                   !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Handle
  Foil-faced Polyiso - 2.0",              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1496,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}, !- Handle
  Wood Furring Strips,                    !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {844cff1e-985d-49e8-be04-c268b594ddbf}, !- Handle
  Fiber Cement Siding,                    !- Name
  MediumRough,                            !- Roughness
  0.0079375,                              !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1c7fe955-9cc1-415b-a177-9a6725f49127}, !- Handle
  Plenum Floor Assembly,                  !- Name
  {5bc532ee-7a30-4372-bc50-63922ef841a6}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 1

OS:ShadingSurface,
  {a8e14ff3-9864-48fd-97f1-86adb4d355bc}, !- Handle
  216,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.004384, 2.693194,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.004384, 2.693194,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {809ebe82-6229-4ff8-869f-b7cb44c795be}, !- Handle
  Master Bedroom Clock Radio Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.71,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {98546621-1496-4b3b-8ad4-d3e414486264}, !- Handle
  Master Bedroom Clock Radio,             !- Name
  {809ebe82-6229-4ff8-869f-b7cb44c795be}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {df244131-86ba-4287-a3c8-0955288799fe}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:ThermalZone,
  {fd099552-8e74-46de-921b-44769102e641}, !- Handle
  Zone3 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Zone Air Inlet Port List
  {5d18aeb2-a2da-4e8f-8934-91d288b75b5a}, !- Zone Air Exhaust Port List
  {dcf54530-aee0-4a59-84e8-905b99d11e90}, !- Zone Air Node Name
  {cf801bb4-4727-46a7-8db6-4497b6c9436e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80804127-98d1-4fa3-8b27-0761b03e81e1}, !- Group Rendering Name
  {b81b3431-c095-4d46-81b0-ca957ef5bf3a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f768d818-b4f9-49dc-8394-ad238f34c40d}; !- Humidistat Name

OS:PortList,
  {cf801bb4-4727-46a7-8db6-4497b6c9436e}, !- Handle
  Port List 2,                            !- Name
  {fd099552-8e74-46de-921b-44769102e641}; !- HVAC Component

OS:Node,
  {f470ce7d-1c9c-466c-8b6f-bd71082e5836}, !- Handle
  {a51fd616-d3d3-4620-9465-bca47a3b8d6e}, !- Name
  {dcf54530-aee0-4a59-84e8-905b99d11e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcf54530-aee0-4a59-84e8-905b99d11e90}, !- Handle
  {0d603473-95be-4600-b47a-ab39b6a2c283}, !- Name
  {fd099552-8e74-46de-921b-44769102e641}, !- Source Object
  11,                                     !- Outlet Port
  {f470ce7d-1c9c-466c-8b6f-bd71082e5836}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8859f4ff-1fa9-44fc-aee8-39764666c696}, !- Handle
  {7fb165de-c5b5-4d4c-ace0-29db219873fe}, !- Name
  {fd099552-8e74-46de-921b-44769102e641}, !- HVAC Component
  {b748be5a-a61e-4c01-a3dd-11980d19c58b}, !- Port 1
  {bcfe1d0c-b80a-4d09-9f9e-82c0aa2ee5ad}, !- Port 2
  {7e39a71d-bc7c-4f61-868e-20d01abdc04b}; !- Port 3

OS:PortList,
  {5d18aeb2-a2da-4e8f-8934-91d288b75b5a}, !- Handle
  {5f5a406c-2a5e-47d1-bbe6-38d9f98f3f87}, !- Name
  {fd099552-8e74-46de-921b-44769102e641}, !- HVAC Component
  {10301cc4-7e90-4983-9bc9-e4e80bb03669}, !- Port 1
  {e3f2525f-4b1c-446a-9646-42d267f9dd13}, !- Port 2
  {1dd702ec-3034-424c-8231-4673a9920799}; !- Port 3

OS:Sizing:Zone,
  {7b7db2da-5e02-461c-8ad9-dfb770520612}, !- Handle
  {fd099552-8e74-46de-921b-44769102e641}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2113b24-4970-4076-9eae-165e65aaeef2}, !- Handle
  {2f0408d4-27d9-447a-a013-7c8e04097fa5}, !- Name
  {fd099552-8e74-46de-921b-44769102e641}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a35ab3ee-d151-4335-8972-8f5d989f4186}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da4150aa-4740-4336-bd10-21951d264c9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {890f628b-9691-4a90-8a07-6719cbd88922}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Handle
  Second Floor (Zone3) Thermal Zone,      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.184175,                              !- X Origin {m}
  -0.001662,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d1806378-079c-404c-a0b1-08e034a82af8}, !- Building Story Name
  {fd099552-8e74-46de-921b-44769102e641}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d96826e8-752e-4054-b370-e33e0f2e36d1}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Schedule:Compact,
  {df244131-86ba-4287-a3c8-0955288799fe}, !- Handle
  Clock Radio,                            !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ScheduleTypeLimits,
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurface,
  {9ce2252d-4f41-4b1d-9b2d-b79d5bd2ed16}, !- Handle
  21,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.096753, -1.701216, 2.51372,          !- X,Y,Z Vertex 1 {m}
  11.096753, -1.853616, 2.51372,          !- X,Y,Z Vertex 2 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 3 {m}
  10.944353, -1.701216, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e842d6ec-5a07-420f-ba85-c4724c2d72bb}, !- Handle
  111,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.2926, 10.738663, 2.697692,           !- X,Y,Z Vertex 1 {m}
  -4.2926, 10.210801, 2.697692,           !- X,Y,Z Vertex 2 {m}
  -12.827, 10.210801, 2.697692,           !- X,Y,Z Vertex 3 {m}
  -12.827, 10.738663, 2.697692;           !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {34e2ffdd-6e03-40ed-a399-ff87784e7d63}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Compact,
  {320759ae-043b-482f-99bd-82a2914fdafd}, !- Handle
  Printer,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:Surface,
  {c3cf9088-9ba4-4eb1-a8b2-a29a37f03068}, !- Handle
  Second.East.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 0.169937, 3.717395,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 0.169937, 3.273425,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 0.585862, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -25.935023, 2.361953, 3.865455,         !- X,Y,Z Vertex 5 {m}
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 6 {m}
  -25.935023, 3.947389, 6.042025;         !- X,Y,Z Vertex 7 {m}

OS:Construction,
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Handle
  Exterior Wall Assemby,                  !- Name
  {f4b4490a-d325-48db-8203-d4fc6bd4c669}, !- Surface Rendering Name
  {844cff1e-985d-49e8-be04-c268b594ddbf}, !- Layer 1
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}, !- Layer 2
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 3
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 4
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Layer 5
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Layer 6
  {ff5d52f4-ddf0-45a9-b248-b0f96112e326}, !- Layer 7
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 8

OS:Material,
  {ff5d52f4-ddf0-45a9-b248-b0f96112e326}, !- Handle
  2x6 24" O.C. Wood Stud Wall w/ R-19 Cellulose Insulation, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.058209,                               !- Conductivity {W/m-K}
  92.55,                                  !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {22959425-073a-4a8d-aae2-fbc6dded2da6}, !- Handle
  56,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0284470625, -1.54881599999997, 2.55181999999953, !- X,Y,Z Vertex 1 {m}
  -0.0284469375, -1.54881600000003, 2.51372000000021, !- X,Y,Z Vertex 2 {m}
  -0.0284470625, -1.85361599999997, 2.5137199999998, !- X,Y,Z Vertex 3 {m}
  -0.0284471875, -1.8536160000001, 2.55181999999937; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba3f0a85-8188-4951-822f-fd2107653cf0}, !- Handle
  27,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.517446, -1.572276, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.517446, -1.572276, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.442328, -1.701216, 0.1651,            !- X,Y,Z Vertex 3 {m}
  7.442328, -1.701216, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {5909b881-36f2-404d-8c6c-4e0f8bdbe944}, !- Handle
  Patio ACH,                              !- Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {957101b8-0f2c-40f7-8546-21c88972b421}, !- Handle
  Patio Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4670095-3c45-4f9b-bedc-77418e8193e9}, !- Zone Air Inlet Port List
  {6246cb5c-5f86-48a6-9a15-2640319d807f}, !- Zone Air Exhaust Port List
  {4cf5a3f5-9ce3-434f-a3bd-e8d7cf53a1a4}, !- Zone Air Node Name
  {16f57fed-f383-40be-a59b-862e5c088c11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb51454f-c4d3-4b6f-a5f6-1da1833f5482}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {16f57fed-f383-40be-a59b-862e5c088c11}, !- Handle
  Port List 3,                            !- Name
  {957101b8-0f2c-40f7-8546-21c88972b421}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {88081b39-27cb-410b-a124-73f4e4ea6306}, !- Handle
  {44e97751-01b4-48d0-b885-d2b5a415e147}, !- Name
  {4cf5a3f5-9ce3-434f-a3bd-e8d7cf53a1a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf5a3f5-9ce3-434f-a3bd-e8d7cf53a1a4}, !- Handle
  {99f0f9ac-1ddf-43d2-83d0-0c6bb85b12cf}, !- Name
  {957101b8-0f2c-40f7-8546-21c88972b421}, !- Source Object
  11,                                     !- Outlet Port
  {88081b39-27cb-410b-a124-73f4e4ea6306}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4670095-3c45-4f9b-bedc-77418e8193e9}, !- Handle
  {03a1ea09-093a-4f65-9e05-e39406750348}, !- Name
  {957101b8-0f2c-40f7-8546-21c88972b421}; !- HVAC Component

OS:PortList,
  {6246cb5c-5f86-48a6-9a15-2640319d807f}, !- Handle
  {b4982406-112f-407f-bfff-233284ad72ab}, !- Name
  {957101b8-0f2c-40f7-8546-21c88972b421}; !- HVAC Component

OS:Sizing:Zone,
  {ea293a65-03dd-4f62-b263-1f327c67b046}, !- Handle
  {957101b8-0f2c-40f7-8546-21c88972b421}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ae52a94-a028-49a6-8023-89b3d8c2c092}, !- Handle
  {360643c7-1dab-4697-94a7-b694196a9a7a}, !- Name
  {957101b8-0f2c-40f7-8546-21c88972b421}; !- Thermal Zone

OS:Space,
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Handle
  Patio Thermal Zone,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.902214,                              !- X Origin {m}
  28.51456,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {876f0da8-1a5a-415f-abbf-8173463452f9}, !- Building Story Name
  {957101b8-0f2c-40f7-8546-21c88972b421}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Handle
  ALWAYS_ON,                              !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ShadingSurface,
  {92b120c3-ddda-4842-8d1a-b36ff39b0bc1}, !- Handle
  227,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.057276, 7.898815, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.057276, 7.898815, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.131381, 8.028339, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.131381, 8.028339, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7152d1e-78a8-4aed-a87a-bb12ae201dfd}, !- Handle
  55FE98,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5539519999986, -0.0253997711915593, 3.65283631357406, !- X,Y,Z Vertex 1 {m}
  11.553952, -0.0254000001197159, 3.43864500035958, !- X,Y,Z Vertex 2 {m}
  11.5538938901603, 0.121637999564912, 3.48760000000221; !- X,Y,Z Vertex 3 {m}

OS:People:Definition,
  {38c9e914-03fa-49c4-8fd4-f760059a6c80}, !- Handle
  Parent A - Zone 3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e12bcd69-e8b3-4b77-95af-ef7918528808}, !- Handle
  Parent A - Zone 3,                      !- Name
  {38c9e914-03fa-49c4-8fd4-f760059a6c80}, !- People Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {8fe7d770-249c-4949-96bf-0a92d59d89d4}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {8fe7d770-249c-4949-96bf-0a92d59d89d4}, !- Handle
  Occupancy - Parent A - Zone 3,          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 22:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:30,                            !- Field 14
  1,                                      !- Field 15
  Until: 18:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 18:30,                           !- Field 18
  1,                                      !- Field 19
  Until: 22:30,                           !- Field 20
  0,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  1,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:30,                            !- Field 25
  1,                                      !- Field 26
  Until: 18:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 18:30,                           !- Field 29
  1,                                      !- Field 30
  Until: 22:30,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  1,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:30,                            !- Field 36
  1,                                      !- Field 37
  Until: 18:00,                           !- Field 38
  0,                                      !- Field 39
  Until: 18:30,                           !- Field 40
  1,                                      !- Field 41
  Until: 23:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:15,                            !- Field 47
  1,                                      !- Field 48
  Until: 20:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 20:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 23:30,                           !- Field 53
  0,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 8:15,                            !- Field 58
  1,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 14:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 18:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 18:30,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  1,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:Schedule:Compact,
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}, !- Handle
  Activity Level - Constant - 115W,       !- Name
  {34e2ffdd-6e03-40ed-a399-ff87784e7d63}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  115;                                    !- Field 4

OS:Schedule:Compact,
  {fef09e6d-aee0-4df1-b204-80cf983671ca}, !- Handle
  Portable Fan,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 22:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1,                                      !- Field 6
  For: Tuesdays Thursdays,                !- Field 7
  Until: 22:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Wednesdays,                        !- Field 12
  Until: 22:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Fridays,                           !- Field 17
  Until: 23:30,                           !- Field 18
  0,                                      !- Field 19
  Until: 24:00,                           !- Field 20
  1,                                      !- Field 21
  For: Saturdays,                         !- Field 22
  Until: 23:30,                           !- Field 23
  0,                                      !- Field 24
  Until: 24:00,                           !- Field 25
  1,                                      !- Field 26
  For: Sundays,                           !- Field 27
  Until: 22:00,                           !- Field 28
  0,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:Schedule:Compact,
  {125e9822-9aa2-4c25-8b63-7c878f3b3765}, !- Handle
  Desktop,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.162,                                  !- Field 4
  Until: 22:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.162,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.162,                                  !- Field 11
  Until: 22:30,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.162,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.162,                                  !- Field 18
  Until: 22:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.162,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.162,                                  !- Field 25
  Until: 22:30,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.162,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:30,                            !- Field 31
  0.162,                                  !- Field 32
  Until: 19:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.162,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 8:30,                            !- Field 38
  0.162,                                  !- Field 39
  Until: 19:00,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.162,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {9a6f194a-ba78-45a8-87a5-345dda617860}, !- Handle
  182,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.5687, 5.3086, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.5687, 5.3086, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 5.0038, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec850392-ac77-4c54-95fc-d78f0eddab2e}, !- Handle
  Attic.Roof.Northwest.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 7.761942, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -56.150866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Handle
  Roof Assembly,                          !- Name
  {cbe45f2a-f655-40b7-96c5-b211707ca2f2}, !- Surface Rendering Name
  {61fe6e7b-3e63-417d-b06e-f4d655e91ef5}, !- Layer 1
  {2db01d09-189f-40bd-aedd-1a9838d04092}, !- Layer 2
  {adf48a71-653e-4dbd-a118-b8875dd9efaa}, !- Layer 3
  {5c656d73-c2a4-4858-b9da-d772e46b34f2}, !- Layer 4
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 5
  {5c656d73-c2a4-4858-b9da-d772e46b34f2}, !- Layer 6
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Layer 7
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Layer 8
  {4fec895e-0bcf-43a6-9758-d4196d68e0ef}; !- Layer 9

OS:Material,
  {61fe6e7b-3e63-417d-b06e-f4d655e91ef5}, !- Handle
  Asphalt shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2db01d09-189f-40bd-aedd-1a9838d04092}, !- Handle
  Peel and Stick Roof Membrane,           !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {adf48a71-653e-4dbd-a118-b8875dd9efaa}, !- Handle
  5/8" Plywood Sheathing,                 !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5c656d73-c2a4-4858-b9da-d772e46b34f2}, !- Handle
  Foil-faced Polyiso - 1.5",              !- Name
  MediumRough,                            !- Roughness
  0.0381,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1496,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4fec895e-0bcf-43a6-9758-d4196d68e0ef}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters w/ Cellulose Insulation Fill, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.058209,                               !- Conductivity {W/m-K}
  92.55,                                  !- Density {kg/m3}
  850,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {11c886af-0e5c-4670-8708-21ee0ced7cfc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Curve:Quadratic,
  {81be0854-85d9-4319-91d3-0cf276d94cb3}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil PLF, !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ShadingSurface,
  {340f9c36-b989-4a68-8b2d-11655b8bd60c}, !- Handle
  199,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.267076, 5.155615, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.267076, 5.155615, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.341181, 5.285139, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.341181, 5.285139, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {98ecc58c-ccb8-4935-89f7-fd5f6bfa4c5e}, !- Handle
  DD4069,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 3.27523900053404, 6.04202499935915, !- X,Y,Z Vertex 1 {m}
  11.5554999231948, 3.27523899982943, 6.04202499892812, !- X,Y,Z Vertex 2 {m}
  11.5538360767532, 0.268676000171406, 3.53655500107091, !- X,Y,Z Vertex 3 {m}
  11.2522, 0.268675999726171, 3.53655500054459; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {76cba094-aad7-4f79-8966-30cb531fd174}, !- Handle
  {f0e3a7b9-50f0-43e5-a29c-ca202eeb13cb}; !- Name

OS:SubSurface,
  {4a3a73ee-b916-4014-9aa5-8fbe597be8ed}, !- Handle
  First.Sidelite.Wall.1.Window.1,         !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8514, -0.0254, 2.2352,                !- X,Y,Z Vertex 1 {m}
  4.8514, -0.0254, 0.1524,                !- X,Y,Z Vertex 2 {m}
  5.1308, -0.0254, 0.1524,                !- X,Y,Z Vertex 3 {m}
  5.1308, -0.0254, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Handle
  Exterior Window,                        !- Name
  {572543fe-55ee-4ee8-bc34-9755f7aeacc1}, !- Surface Rendering Name
  {f86bb4bb-0b07-4b9c-80bc-c616c5bbdee4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f86bb4bb-0b07-4b9c-80bc-c616c5bbdee4}, !- Handle
  Baseline Windows,                       !- Name
  1.1356,                                 !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:Surface,
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Handle
  First.South.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0254, -0.0254, 2.8956,               !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.0254, 0.127,                !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0254, 0.127,                !- X,Y,Z Vertex 3 {m}
  11.2522, -0.0254, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- Handle
  Zone1 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Zone Air Inlet Port List
  {ca0b09de-1f5c-42ed-a4f5-b1b7a4c4e0a8}, !- Zone Air Exhaust Port List
  {3880da76-5ab9-481c-8ca8-9f803125c539}, !- Zone Air Node Name
  {6e3e23c6-eef5-4003-8492-007937c7c418}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1960572-27c5-4d97-8ba2-548d4eca5ee9}, !- Group Rendering Name
  {9eaebbfd-9ffd-466d-9e35-9227741758ec}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {52e656a4-0508-4ad4-9f0e-54c3e61e9536}; !- Humidistat Name

OS:PortList,
  {6e3e23c6-eef5-4003-8492-007937c7c418}, !- Handle
  Port List 5,                            !- Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}; !- HVAC Component

OS:Node,
  {6aabc85a-9854-4cba-b51f-5e0ad89dc5ab}, !- Handle
  {949e0d52-16df-444c-8c42-2561ec98383c}, !- Name
  {3880da76-5ab9-481c-8ca8-9f803125c539}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3880da76-5ab9-481c-8ca8-9f803125c539}, !- Handle
  {c5463aeb-d761-425d-a11e-602d6e49d578}, !- Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- Source Object
  11,                                     !- Outlet Port
  {6aabc85a-9854-4cba-b51f-5e0ad89dc5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ad77080-b059-41bf-8f6d-96e58448e815}, !- Handle
  {43f8842d-1d16-4254-a1b3-323e51712b8b}, !- Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- HVAC Component
  {ff3a691c-abae-4926-9469-2c6f2f2d2fe1}, !- Port 1
  {fec76571-97fc-482c-b1e3-85052d4344f4}, !- Port 2
  {42d0a93e-151f-4509-a0fd-9a16b772bfe1}; !- Port 3

OS:PortList,
  {ca0b09de-1f5c-42ed-a4f5-b1b7a4c4e0a8}, !- Handle
  {0f908404-c470-4131-b207-1773ea6d1ab3}, !- Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- HVAC Component
  {22b29da4-c82f-4775-afa7-8e77bba2f2c8}, !- Port 1
  {351aa8f2-b4a8-4933-8997-00b4dc63bda2}, !- Port 2
  {e4fe07b1-d3f0-4a02-a843-d1fde91f6c17}; !- Port 3

OS:Sizing:Zone,
  {ab07887f-ecc6-46b0-bc69-ac0a68a62cfa}, !- Handle
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7aaeb67a-16ca-461b-83f6-fbd0a5701cc2}, !- Handle
  {4fd04d03-f8d5-406a-934a-def6415a9d5d}, !- Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac9aa527-ca72-474d-970c-03b1f25a8eb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a523b4d-8e1c-44bb-abf0-4f7a245aafda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c216e7aa-b740-42db-b9c9-e9938474fbcd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Handle
  First Floor (Zone1) Thermal Zone,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {876f0da8-1a5a-415f-abbf-8173463452f9}, !- Building Story Name
  {7029fe5c-96a5-464a-be18-d21ba0bcf851}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d96826e8-752e-4054-b370-e33e0f2e36d1}; !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {d4bb8de2-ef19-4943-8fc5-175bcc584412}, !- Handle
  Second.North.Wall.2.Window.1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.484423, 12.015862, 5.710769,        !- X,Y,Z Vertex 1 {m}
  -27.484423, 12.015862, 4.923369,        !- X,Y,Z Vertex 2 {m}
  -28.500423, 12.015862, 4.923369,        !- X,Y,Z Vertex 3 {m}
  -28.500423, 12.015862, 5.710769;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5be60a1-d142-4e45-9875-257fbabf7ec9}, !- Handle
  Second.East.Wall.4.Window.1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {0c382c4f-a330-41cd-be0d-61732e78f985}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.935023, 4.596677, 5.593055,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 4.596677, 4.907255,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 5.409477, 4.907255,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.409477, 5.593055;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c382c4f-a330-41cd-be0d-61732e78f985}, !- Handle
  Second.East.Wall.5,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 3.947389, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 3.947389, 5.186652,         !- X,Y,Z Vertex 2 {m}
  -25.935023, 5.905574, 3.554831,         !- X,Y,Z Vertex 3 {m}
  -25.935023, 5.905574, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {6f09a00e-3a94-45b6-a114-e958a39a033d}, !- Handle
  Toaster Oven Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {bf32ecbd-9b6b-43c6-84dc-aa92d303055e}, !- Handle
  Toaster Oven,                           !- Name
  {6f09a00e-3a94-45b6-a114-e958a39a033d}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {e9750501-076f-4cd8-9389-dadd5daf1774}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {e9750501-076f-4cd8-9389-dadd5daf1774}, !- Handle
  Toaster Oven,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:19,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:15,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:19,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:15,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:19,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:15,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:19,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:20,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:26,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:20,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {24fa0528-bc33-4646-b83f-b0582825e419}, !- Handle
  180,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.309184, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.309184, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.309184, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.309184, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2884a34b-cb57-44ad-a198-4eb6f3ea57b6}, !- Handle
  38,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.048833, -1.83074, 2.5146,             !- X,Y,Z Vertex 1 {m}
  0.048833, -1.83074, 0.1651,             !- X,Y,Z Vertex 2 {m}
  0.198057, -1.831324, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.198057, -1.831324, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7ae02a0d-df1e-4fb5-bd47-e1a478dc1def}, !- Handle
  93,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 7.316013, 5.7912,              !- X,Y,Z Vertex 1 {m}
  -12.827, 10.738663, 2.938992,           !- X,Y,Z Vertex 2 {m}
  -12.827, 10.738663, 2.697692,           !- X,Y,Z Vertex 3 {m}
  -12.827, 10.210801, 2.697692,           !- X,Y,Z Vertex 4 {m}
  -12.827, 10.210801, 3.135619,           !- X,Y,Z Vertex 5 {m}
  -12.827, 7.316013, 5.5372;              !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {bfab3ade-5bbb-473b-b68d-8b2346b878e1}, !- Handle
  266,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, -0.0254, 6.042025,             !- X,Y,Z Vertex 1 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 2 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, -0.0254, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {595cf261-2140-4a33-9667-b83329fce6a8}, !- Handle
  17,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249152953125, -1.54881599999998, 2.5518199999994, !- X,Y,Z Vertex 1 {m}
  11.249152796875, -1.85361600000006, 2.55181999999929, !- X,Y,Z Vertex 2 {m}
  11.249152890625, -1.85361599999998, 2.51371999999968, !- X,Y,Z Vertex 3 {m}
  11.249153046875, -1.54881600000002, 2.51372000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e2bb622-004a-48df-a154-b19a740c4445}, !- Handle
  Second.South.Wall.1.Window.3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.059037, -0.023738, 5.432425,        !- X,Y,Z Vertex 1 {m}
  -32.059037, -0.023738, 3.857625,        !- X,Y,Z Vertex 2 {m}
  -31.081137, -0.023738, 3.857625,        !- X,Y,Z Vertex 3 {m}
  -31.081137, -0.023738, 5.432425;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfdd4b7-3e8c-4c44-943f-3bd22cfc4f0e}, !- Handle
  Second.South.Wall.2,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, -0.023738, 6.042025,        !- X,Y,Z Vertex 1 {m}
  -36.603023, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -26.544623, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -26.544623, -0.023738, 6.042025;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ac4830-0b23-4b55-b532-4840f1608039}, !- Handle
  Attic.Roof.Southeast.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -44.873266, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -44.873266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d5edcb51-5fe1-446b-bfd7-7c8dbc1ad296}, !- Handle
  Solar Panel 1-7,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.46924110956068, 5.80034184435553, -2.1267438066521, !- X,Y,Z Vertex 1 {m}
  1.46924110956068, 4.32105428560553, -2.6198396595691, !- X,Y,Z Vertex 2 {m}
  2.51521310956068, 4.32105441666853, -2.6198400527581, !- X,Y,Z Vertex 3 {m}
  2.51521310956068, 5.80034197541853, -2.12674419984109; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17d18a7a-4552-48b1-ad1b-1cefa63f46c4}, !- Handle
  270,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000008, 3.092872,  !- X,Y,Z Vertex 2 {m}
  11.2522, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ab718a15-2b88-4a6c-bcf5-61ae99d93945}, !- Handle
  1st Floor Leakage,                      !- Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  132.6,                                  !- Effective Air Leakage Area {cm2}
  0.00029,                                !- Stack Coefficient
  0.000325;                               !- Wind Coefficient

OS:ShadingSurface,
  {f29363ec-c42e-4d96-bb62-9311b2036e85}, !- Handle
  146,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -3.2639, 7.747, 0.125413,               !- X,Y,Z Vertex 2 {m}
  -3.2639, 8.0518, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.2639, 8.0518, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8eafae1-8e35-4445-bddb-f6521745d36c}, !- Handle
  Small.Attic.Roof.South.2,               !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 3.680968, 5.186652,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 2.095532, 3.865455,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 3 {m}
  -60.380761, 3.680968, 5.186652;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c131709c-36ed-491d-b2a3-3d87afba12c7}, !- Handle
  Zone5 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd73d8ff-7a55-48bf-b9b3-61db859d69ee}, !- Zone Air Inlet Port List
  {57727866-5c44-448c-b0ca-2077249484bb}, !- Zone Air Exhaust Port List
  {6d452bc9-40ec-425f-b60e-9f9ab24ad78b}, !- Zone Air Node Name
  {9fda8ffd-a7f9-4c46-93c3-2a127372b157}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17b7438-cb87-4d6b-b49e-e6138a8ad147}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9fda8ffd-a7f9-4c46-93c3-2a127372b157}, !- Handle
  Port List 6,                            !- Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {54c60e68-0495-4bad-b3bc-389cebab65af}, !- Handle
  {5e125ef8-c8b5-4f03-a263-5d780dbcb716}, !- Name
  {6d452bc9-40ec-425f-b60e-9f9ab24ad78b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d452bc9-40ec-425f-b60e-9f9ab24ad78b}, !- Handle
  {a093874c-8d24-4b20-85df-da57ef260aa0}, !- Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}, !- Source Object
  11,                                     !- Outlet Port
  {54c60e68-0495-4bad-b3bc-389cebab65af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd73d8ff-7a55-48bf-b9b3-61db859d69ee}, !- Handle
  {50bf269f-8516-4b5d-8536-b97e96544820}, !- Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}; !- HVAC Component

OS:PortList,
  {57727866-5c44-448c-b0ca-2077249484bb}, !- Handle
  {1858e94e-3c1f-4748-9646-6b96ed672d59}, !- Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}; !- HVAC Component

OS:Sizing:Zone,
  {833d4370-6add-4f97-9e3f-5fd6c3044455}, !- Handle
  {c131709c-36ed-491d-b2a3-3d87afba12c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19884b95-ccf4-479b-9a93-bae24569a118}, !- Handle
  {141a8f78-b276-4bbf-bd66-3355a74c04b2}, !- Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}; !- Thermal Zone

OS:Space,
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Handle
  Small Attic (Zone5) Thermal Zone,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.071361,                              !- X Origin {m}
  0.279047,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {876f0da8-1a5a-415f-abbf-8173463452f9}, !- Building Story Name
  {c131709c-36ed-491d-b2a3-3d87afba12c7}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadingSurface,
  {33f05320-5677-43a0-953d-765778913fba}, !- Handle
  299,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.99439999999989, 8.5725,      !- X,Y,Z Vertex 1 {m}
  11.2522, 5.99440000000024, 8.30799300000018, !- X,Y,Z Vertex 2 {m}
  11.5569999986571, 5.99440000000045, 8.30799300000022, !- X,Y,Z Vertex 3 {m}
  11.557, 5.9944000000001, 8.5725;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f5a565d3-24e2-48ce-8b80-e99c973afe53}, !- Handle
  9944EF,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -0.0253999999999316, 2.55182000000078, !- X,Y,Z Vertex 1 {m}
  11.249153, -1.548816, 2.55181999999957, !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.548816, 2.55181999999968, !- X,Y,Z Vertex 3 {m}
  -0.02844775, -0.0253999999999316, 2.55182000000088; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2a234811-50ec-41ca-bc19-1b8d58177ec9}, !- Handle
  5CB61D,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, 6.422783, 8.215514,            !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b9d2d422-cd38-44f3-a4cd-e605b24deffd}, !- Handle
  Toaster Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1400,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1a8d23b3-edc8-4fc1-b242-160ffb0f936e}, !- Handle
  Toaster,                                !- Name
  {b9d2d422-cd38-44f3-a4cd-e605b24deffd}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {d9f94eea-186a-4c1a-84b9-b91ffa391e0c}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {d9f94eea-186a-4c1a-84b9-b91ffa391e0c}, !- Handle
  Toaster,                                !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:20,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:20,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:25,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:20,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:25,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:20,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:26,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:20,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:26,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:20,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {7bdfaa85-371f-4acf-b8f7-c0792967630b}, !- Handle
  223,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 6.527507, 3.341907,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 7.747584, 2.935214,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 7.747584, 2.935214,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 6.527507, 3.341907;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5289fd7-8c0b-4127-bd49-d517eb3893d6}, !- Handle
  Second.Roof.Southwest.1,                !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 1 {m}
  -37.212623, -0.023738, 3.652837,        !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.652837,        !- X,Y,Z Vertex 3 {m}
  -36.603023, 0.169937, 3.717395;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d40e8fcd-8dab-4674-85e5-4f0c4dcdb35b}, !- Handle
  156,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.267076, 7.898815, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.267076, 7.898815, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.341181, 8.028339, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.341181, 8.028339, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b3b91775-9962-44a3-a176-783db978d442}, !- Handle
  Shower,                                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:05,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:10,                            !- Field 5
  1,                                      !- Field 6
  Until: 6:33,                            !- Field 7
  0,                                      !- Field 8
  Until: 6:38,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:41,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:46,                            !- Field 13
  1,                                      !- Field 14
  Until: 18:08,                           !- Field 15
  0,                                      !- Field 16
  Until: 18:16,                           !- Field 17
  1,                                      !- Field 18
  Until 24:00,                            !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:05,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:10,                            !- Field 24
  1,                                      !- Field 25
  Until: 6:33,                            !- Field 26
  0,                                      !- Field 27
  Until: 6:38,                            !- Field 28
  1,                                      !- Field 29
  Until: 6:43,                            !- Field 30
  0,                                      !- Field 31
  Until: 6:48,                            !- Field 32
  1,                                      !- Field 33
  Until: 21:46,                           !- Field 34
  0,                                      !- Field 35
  Until: 21:54,                           !- Field 36
  1,                                      !- Field 37
  Until 24:00,                            !- Field 38
  0,                                      !- Field 39
  For: Wednesdays,                        !- Field 40
  Until: 6:05,                            !- Field 41
  0,                                      !- Field 42
  Until: 6:10,                            !- Field 43
  1,                                      !- Field 44
  Until: 6:33,                            !- Field 45
  0,                                      !- Field 46
  Until: 6:38,                            !- Field 47
  1,                                      !- Field 48
  Until: 18:08,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:16,                           !- Field 51
  1,                                      !- Field 52
  Until 24:00,                            !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:05,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:10,                            !- Field 58
  1,                                      !- Field 59
  Until: 6:33,                            !- Field 60
  0,                                      !- Field 61
  Until: 6:38,                            !- Field 62
  1,                                      !- Field 63
  Until: 6:44,                            !- Field 64
  0,                                      !- Field 65
  Until: 6:49,                            !- Field 66
  1,                                      !- Field 67
  Until: 18:10,                           !- Field 68
  0,                                      !- Field 69
  Until: 18:18,                           !- Field 70
  1,                                      !- Field 71
  Until 24:00,                            !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 9:00,                            !- Field 75
  0,                                      !- Field 76
  Until: 9:08,                            !- Field 77
  1,                                      !- Field 78
  Until: 10:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 10:05,                           !- Field 81
  1,                                      !- Field 82
  Until: 20:05,                           !- Field 83
  0,                                      !- Field 84
  Until: 20:10,                           !- Field 85
  1,                                      !- Field 86
  Until 24:00,                            !- Field 87
  0,                                      !- Field 88
  For: Sundays,                           !- Field 89
  Until: 9:00,                            !- Field 90
  0,                                      !- Field 91
  Until: 9:05,                            !- Field 92
  1,                                      !- Field 93
  Until: 10:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 10:05,                           !- Field 96
  1,                                      !- Field 97
  Until: 14:00,                           !- Field 98
  0,                                      !- Field 99
  Until: 14:05,                           !- Field 100
  1,                                      !- Field 101
  Until: 18:10,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until 24:00,                            !- Field 106
  0,                                      !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until 24:00,                            !- Field 109
  0;                                      !- Field 110

OS:Material,
  {4f24e9e9-2e21-41f1-a5c4-b0bd7b3b9521}, !- Handle
  11 7/8" LSL Engineered Joist,           !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {30634a0c-fcca-401d-8458-45742a736011}, !- Handle
  286,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.56665, 6.38175,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.042025;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {35673ecc-e2ed-44f0-9fa0-4d969ec9fafa}, !- Handle
  Solar Panel 1-4,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.82107489043932, 5.80034170324353, -2.12674338331409, !- X,Y,Z Vertex 1 {m}
  -1.82107489043932, 4.32105414449353, -2.61983923623109, !- X,Y,Z Vertex 2 {m}
  -0.775102890439326, 4.32105427555653, -2.61983962942009, !- X,Y,Z Vertex 3 {m}
  -0.775102890439326, 5.80034183430653, -2.1267437765031; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c850818-b907-4166-8998-f8831afe159f}, !- Handle
  120,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 10.210801, 3.135619,           !- X,Y,Z Vertex 1 {m}
  -12.827, 10.210801, 2.697692,           !- X,Y,Z Vertex 2 {m}
  -12.5222, 10.210801, 2.697692,          !- X,Y,Z Vertex 3 {m}
  -12.5222, 10.210801, 3.135619;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869941d8-2ab8-4829-8670-7606a35fa5a9}, !- Handle
  Basement.B.North.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 1 {m}
  -71.751741, 28.942054, -2.9464,         !- X,Y,Z Vertex 2 {m}
  -74.190141, 28.942054, -2.9464,         !- X,Y,Z Vertex 3 {m}
  -74.190141, 28.942054, -0.2286;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9ee3c8bf-177d-46f7-a30e-c8161042d134}, !- Handle
  Foundation Wall Assembly,               !- Name
  {a6d80caf-7b3f-4746-b5f8-a34479432caf}, !- Surface Rendering Name
  {a7e62445-3845-4204-8174-494578c0623c}, !- Layer 1
  {447b36f7-9f85-42d3-89eb-77fb3f87caff}, !- Layer 2
  {18fd71c4-16a7-4ed2-9fba-1b93a01afa52}, !- Layer 3
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 4
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 5

OS:Material,
  {a7e62445-3845-4204-8174-494578c0623c}, !- Handle
  Drainage Mat - Delta Drain foundation drainboard, !- Name
  MediumRough,                            !- Roughness
  0.00066,                                !- Thickness {m}
  0.45,                                   !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {447b36f7-9f85-42d3-89eb-77fb3f87caff}, !- Handle
  10" Concrete Wall,                      !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  2.15,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {18fd71c4-16a7-4ed2-9fba-1b93a01afa52}, !- Handle
  2" XPS Slotted Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Handle
  Zone8 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {194faad2-ee76-432a-b6dc-55fda67dad20}, !- Zone Air Inlet Port List
  {0ff44439-b36b-4856-949a-549ba7a55044}, !- Zone Air Exhaust Port List
  {2a69bd2a-4f28-4929-8802-2ae5c6f7c5dc}, !- Zone Air Node Name
  {89631d73-38b7-474b-8f16-e131ebfeffb4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {840f596e-8f94-4682-bc25-4f6b47303dd3}, !- Group Rendering Name
  {dbb88786-dbdd-461a-92ba-1d5f82c06328}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f8d620a8-c030-44eb-96c8-6b2bc5e4490a}; !- Humidistat Name

OS:PortList,
  {89631d73-38b7-474b-8f16-e131ebfeffb4}, !- Handle
  Port List 4,                            !- Name
  {00c17b4e-5d7f-472e-b445-69460676f115}; !- HVAC Component

OS:Node,
  {9d87779b-cc1c-4192-b33a-1d67be7ac89d}, !- Handle
  {7ac9fb50-2cff-4163-b6aa-35e8d574e6c8}, !- Name
  {2a69bd2a-4f28-4929-8802-2ae5c6f7c5dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a69bd2a-4f28-4929-8802-2ae5c6f7c5dc}, !- Handle
  {5f6929d0-5ac2-457a-b5fd-088b509b73d1}, !- Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Source Object
  11,                                     !- Outlet Port
  {9d87779b-cc1c-4192-b33a-1d67be7ac89d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {194faad2-ee76-432a-b6dc-55fda67dad20}, !- Handle
  {72465a02-f901-44a6-bb39-97396e933978}, !- Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- HVAC Component
  {50b11aa3-9805-47f6-a3b4-530e990a29bb}; !- Port 1

OS:PortList,
  {0ff44439-b36b-4856-949a-549ba7a55044}, !- Handle
  {f7a50399-4ad8-410e-a85f-bb7d4a012c9a}, !- Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- HVAC Component
  {b336bb49-3994-4aa4-b43a-39ef541e1a10}; !- Port 1

OS:Sizing:Zone,
  {96bbcba2-38b2-4772-a231-d24d6b11bfe6}, !- Handle
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1;                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode

OS:ZoneHVAC:EquipmentList,
  {c231f933-7202-4d16-a685-f24559d93d9a}, !- Handle
  {e27af0dc-a180-4d6c-80c5-6a77ee501546}, !- Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9409d99b-84b3-4497-acd6-37bff19e3b20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Handle
  Basement (Zone8) Thermal Zone,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.442341,                              !- X Origin {m}
  -23.023854,                             !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {97cf24b5-fdd3-4668-aca0-218831b599ff}, !- Building Story Name
  {00c17b4e-5d7f-472e-b445-69460676f115}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d96826e8-752e-4054-b370-e33e0f2e36d1}; !- Design Specification Outdoor Air Object Name

OS:Construction,
  {ec5f3665-6f0e-4fb2-80d8-705e55bc4f6c}, !- Handle
  Patio Roof,                             !- Name
  {c9c25e54-15cf-4766-95c7-fefe7f9b006e}, !- Surface Rendering Name
  {61fe6e7b-3e63-417d-b06e-f4d655e91ef5}, !- Layer 1
  {2db01d09-189f-40bd-aedd-1a9838d04092}, !- Layer 2
  {adf48a71-653e-4dbd-a118-b8875dd9efaa}; !- Layer 3

OS:ShadingSurface,
  {ff163fc9-7c9a-410a-8751-97e634f6ed21}, !- Handle
  169,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.355724, 7.899984, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.355724, 7.899984, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.281618, 7.77046, 0.163513,           !- X,Y,Z Vertex 3 {m}
  -1.281618, 7.77046, 2.513013;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a51c47f-553c-463e-a40d-07b93e2b9cbd}, !- Handle
  58,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 1 {m}
  0.276353, -1.853616, 2.55181999999973,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.85361599999996, 2.51372,   !- X,Y,Z Vertex 3 {m}
  0.276353, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {aeb2dab7-cd54-4ddd-a874-b0d701edf498}, !- Handle
  Activity Level - Living Room - BA,      !- Name
  {34e2ffdd-6e03-40ed-a399-ff87784e7d63}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  123,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  123,                                    !- Field 6
  Until: 3:00,                            !- Field 7
  123,                                    !- Field 8
  Until: 4:00,                            !- Field 9
  123,                                    !- Field 10
  Until: 5:00,                            !- Field 11
  123,                                    !- Field 12
  Until: 6:00,                            !- Field 13
  123,                                    !- Field 14
  Until: 7:00,                            !- Field 15
  123,                                    !- Field 16
  Until: 8:00,                            !- Field 17
  123,                                    !- Field 18
  Until: 9:00,                            !- Field 19
  123,                                    !- Field 20
  Until: 10:00,                           !- Field 21
  123,                                    !- Field 22
  Until: 11:00,                           !- Field 23
  123,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  123,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  123,                                    !- Field 28
  Until: 14:00,                           !- Field 29
  123,                                    !- Field 30
  Until: 15:00,                           !- Field 31
  123,                                    !- Field 32
  Until: 16:00,                           !- Field 33
  123,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  123,                                    !- Field 36
  Until: 18:00,                           !- Field 37
  123,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  123,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  123,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  123,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  123,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  123,                                    !- Field 48
  Until: 24:00,                           !- Field 49
  123;                                    !- Field 50

OS:ShadingSurface,
  {5bf318ca-519d-44ba-9e7a-b747cb5255e0}, !- Handle
  103,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.827, 7.316013, 5.5372,              !- X,Y,Z Vertex 1 {m}
  -12.827, 10.210801, 3.135619,           !- X,Y,Z Vertex 2 {m}
  -12.5222, 10.210801, 3.135619,          !- X,Y,Z Vertex 3 {m}
  -12.5222, 7.316013, 5.5372;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {600f615a-1a4e-4c04-b26f-98b41800b514}, !- Handle
  827A5B,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.025400000000312, 0.168274896836791, 3.71739523799867, !- X,Y,Z Vertex 1 {m}
  -0.333248776242473, 0.168275063430289, 3.71739480969003, !- X,Y,Z Vertex 2 {m}
  -0.333247231736748, -0.0253998906337678, 3.65283667191981, !- X,Y,Z Vertex 3 {m}
  -0.0284480074692728, -0.0254000343534646, 3.65283710306011; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2909c0f-2848-4bf4-a4ca-8afd9b980c6d}, !- Handle
  121,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.2926, 7.316013, 5.7912,              !- X,Y,Z Vertex 1 {m}
  -4.2926, 10.738663, 2.938992,           !- X,Y,Z Vertex 2 {m}
  -12.827, 10.738663, 2.938992,           !- X,Y,Z Vertex 3 {m}
  -12.827, 7.316013, 5.7912;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87c2f7d-5285-4ae8-be5e-28dfc74dd642}, !- Handle
  Second.Ceiling.2,                       !- Name
  RoofCeiling,                            !- Surface Type
  {dc5b40bc-805e-4543-bf27-0fa601f435dc}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67402ecb-9c44-42af-aafc-16dcea73df1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 2.959492, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -36.603023, 9.032632, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -37.209575, 9.032632, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -37.209575, 2.959492, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dc5b40bc-805e-4543-bf27-0fa601f435dc}, !- Handle
  Second Floor Ceiling,                   !- Name
  {16dc993d-948a-4b75-80d7-65a93573235c}, !- Surface Rendering Name
  {1a6516d4-52f0-475b-8dde-1ef89596021a}, !- Layer 1
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 2

OS:ShadingSurface,
  {a262f60b-b572-400c-b9af-f8d7a4cf3adc}, !- Handle
  4E89ED,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89357799-6ec2-45be-8187-b5dfad778b37}, !- Handle
  278,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 6.470329, 3.094724,            !- X,Y,Z Vertex 1 {m}
  13.9954, 6.470329, 2.8956,              !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0959106-c9b2-44c6-b0b9-7f5076dbe4a2}, !- Handle
  CDB989,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.310077, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  3.310077, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  3.462477, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  3.462477, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {fe5c0ebf-3d96-404f-8623-fbd6f8da254c}, !- Handle
  Cablebox,                               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {383538c1-d60f-4f58-a488-75f6daa34e98}, !- Handle
  44,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.629153, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d2f5e50e-918f-44a4-8507-fb2abed95411}, !- Handle
  213,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 8.052384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 8.052384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {56390a3b-d6c1-4694-93f1-062f3e48888e}, !- Handle
  {714ef3d0-58a9-4344-81a5-d3c431ca8828}; !- Name

OS:Surface,
  {4b23bbd1-d982-401a-add3-08e36c408a46}, !- Handle
  Small.Attic.East.Wall.1,                !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.380761, 2.095532, 3.865455,         !- X,Y,Z Vertex 1 {m}
  -60.380761, 0.305153, 3.268663,         !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 2.095532, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {491b7f1c-0488-4d01-bb71-43acac3d52bf}, !- Handle
  D8E658,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.758125, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  7.758125, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  7.910525, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  7.910525, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294eaf6b-b293-4f6b-8f31-dd609a17436d}, !- Handle
  Attic.East.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -45.482866, -1.294428, 6.5659,          !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -45.482866, 1.688802, 6.042025;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0d3871f-896d-489b-b473-d8d95e6d19cc}, !- Handle
  183,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.281618, 7.77046, 2.513013,           !- X,Y,Z Vertex 1 {m}
  -1.281618, 7.77046, 0.163513,           !- X,Y,Z Vertex 2 {m}
  -1.132394, 7.769875, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.132394, 7.769875, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d33d3520-c5d2-4537-901f-27783d18f290}, !- Handle
  Solar Panel 4-8,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.56601310956068, 1.21789977451353, -3.6542243000341, !- X,Y,Z Vertex 1 {m}
  2.56601310956068, -0.261387784236466, -4.14732015295009, !- X,Y,Z Vertex 2 {m}
  3.61198510956067, -0.261387653173466, -4.1473205461391, !- X,Y,Z Vertex 3 {m}
  3.61198510956067, 1.21789990557654, -3.6542246932231; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4262bacb-eb04-4f73-8d34-7ccb1098ab5d}, !- Handle
  139,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 8.052384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 8.052384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {92bdc415-8250-4b4a-ae2c-853c9c464a4a}, !- Handle
  Bath Latent Fraction,                   !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:SubSurface,
  {9110331f-c82d-4131-982c-51cb18e95969}, !- Handle
  Patio Door Fixed Reversed,              !- Name
  GlassDoor,                              !- Sub Surface Type
  {7381510e-5293-40aa-bb28-31901c110d6f}, !- Construction Name
  {f8358411-c137-4ebe-915f-7f4772c77ab1}, !- Surface Name
  {50538942-c6b3-4b2c-865b-92027a5537c4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.542314, -16.50036, 2.159,            !- X,Y,Z Vertex 1 {m}
  -6.542314, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -5.627914, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -5.627914, -16.50036, 2.159;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7381510e-5293-40aa-bb28-31901c110d6f}, !- Handle
  Exterior Door Reversed,                 !- Name
  {01015a2e-7551-4394-bd98-6888d14675e7}, !- Surface Rendering Name
  {797aa4aa-2f47-424e-9830-3c5045be555d}, !- Layer 1
  {11c886af-0e5c-4670-8708-21ee0ced7cfc}; !- Layer 2

OS:Material,
  {797aa4aa-2f47-424e-9830-3c5045be555d}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {f8358411-c137-4ebe-915f-7f4772c77ab1}, !- Handle
  First.North.Wall.2.Reversed,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3daf6a-e000-4adb-843a-2def92420d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5539, -16.50036, 2.8956,             !- X,Y,Z Vertex 1 {m}
  -8.5539, -16.50036, 0.127,              !- X,Y,Z Vertex 2 {m}
  -4.650014, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -4.650014, -16.50036, 2.8956;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {93a4cdd0-f4ab-410c-8dcc-70d58a6b4fa3}, !- Handle
  Patio Shared Wall,                      !- Name
  {31b90b10-c441-4715-ae4b-cf8128d2fef3}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Layer 1
  {581611ca-9532-44c5-b956-27be9fab1144}, !- Layer 2
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Layer 3
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Layer 4
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 5
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 6
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}, !- Layer 7
  {844cff1e-985d-49e8-be04-c268b594ddbf}; !- Layer 8

OS:ShadingSurface,
  {1702c7b1-0c71-4dde-8548-749e446a89ac}, !- Handle
  237,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.309184, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.156784, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.206499, 5.156784, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.206499, 5.309184, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac40af07-9b67-4094-a07f-fb7438f738a4}, !- Handle
  134,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 5.309184, 2.939501,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 5.309184, 2.693194,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 5.309184, 2.693194,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.309184, 2.936625;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74574586-0ab2-498b-922c-f9160bc4da23}, !- Handle
  First.East.Wall.3.Window.2,             !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {9b10f88b-6ec5-430c-84b8-3fc5294b6b28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2522, 10.0571, 2.3876,               !- X,Y,Z Vertex 1 {m}
  11.2522, 10.0571, 0.7366,               !- X,Y,Z Vertex 2 {m}
  11.2522, 10.9715, 0.7366,               !- X,Y,Z Vertex 3 {m}
  11.2522, 10.9715, 2.3876;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b10f88b-6ec5-430c-84b8-3fc5294b6b28}, !- Handle
  First.East.Wall.3,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 0.127,                !- X,Y,Z Vertex 3 {m}
  11.2522, 12.0142, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6f1a2cfd-4c6f-4a8c-954e-34ba75821bf5}, !- Handle
  Bath Sensible Fraction,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .2083;                                  !- Field 4

OS:Schedule:Compact,
  {e0f4e07a-8fa3-4ac1-8e21-95f4bbd4f438}, !- Handle
  Hot Water Delivery Setpoint Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Schedule:Compact,
  {e0f4e07a-8fa3-4ac1-8e21-95f4bbd4f437}, !- Handle
  Hot Water Setpoint Temp Schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  48.8889;                                !- Field 4

OS:Schedule:Compact,
  {395e259f-ed2f-4671-a4a5-70a72b51f630}, !- Handle
  Other,                                  !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {1a966d13-a4b2-41ac-854e-688196813b0c}, !- Handle
  90,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 5.039469, 3.643377,           !- X,Y,Z Vertex 1 {m}
  -12.5222, 2.794001, 2.871938,           !- X,Y,Z Vertex 2 {m}
  -12.827, 2.794001, 2.871938,            !- X,Y,Z Vertex 3 {m}
  -12.827, 5.039469, 3.643377;            !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {4dfc916c-9618-48fa-a5da-eea54e81a0ad}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil EIR-FT, !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Schedule:Compact,
  {8dd664f5-1fed-46d8-976e-a5b522a58215}, !- Handle
  Clock,                                  !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ScheduleTypeLimits,
  {9be1d7df-f879-4fd2-a0dc-1b8398c72b4e}, !- Handle
  {06eeba02-0249-4303-a84f-43b1e4cd27a1}; !- Name

OS:ShadingSurface,
  {6bac1cb8-267c-46fe-addf-57db30588865}, !- Handle
  1945CD,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.99439999994277, 8.30799300006903, !- X,Y,Z Vertex 1 {m}
  11.5569999986571, 5.99440000005794, 8.30799299993137, !- X,Y,Z Vertex 2 {m}
  11.5554999231948, 3.27523899992499, 6.04202499881344, !- X,Y,Z Vertex 3 {m}
  11.2522, 3.27523900043848, 6.04202499947383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02f8f5ac-cfda-42ad-974a-1460d39b1778}, !- Handle
  E526BB,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331788907064512, 2.95792499932765, 6.04210400074844, !- X,Y,Z Vertex 1 {m}
  -0.333248776242772, 0.16827500062514, 3.71739499925917, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000131, 0.16827495964184, 3.71739504842978, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999869, 2.9578300405504, 6.04202495133953; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0446f638-2f2d-47cf-9c47-96454c29df81}, !- Handle
  Slow Cooker,                            !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 8:30,                            !- Field 15
  0,                                      !- Field 16
  Until: 20:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Sundays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until 24:00,                            !- Field 25
  0;                                      !- Field 26

OS:ShadingSurface,
  {2e96ffcd-3f0c-4b54-aea3-dc01e33263f4}, !- Handle
  3,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, -1.8542, 0.1651,             !- X,Y,Z Vertex 1 {m}
  -0.028448, -1.8542, 0.127,              !- X,Y,Z Vertex 2 {m}
  0.276352, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  0.276352, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6872f4b5-bc5b-4e43-8bbb-bd878e43fbf6}, !- Handle
  Small.Attic.West.Wall.1.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8335267-3447-449d-bc9b-7d569d5da1ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49732400000001, 5.905528, 3.273425,  !- X,Y,Z Vertex 1 {m}
  -7.49732400000001, 5.905528, 2.8956,    !- X,Y,Z Vertex 2 {m}
  -7.49732400000001, 1.381686, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -7.49732400000001, 1.381686, 3.273425;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b09829af-0679-4359-9c82-c2f28458b875}, !- Handle
  Zone2 Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34fff42c-f810-4fb9-8bac-44251f8b5893}, !- Zone Air Inlet Port List
  {83056f34-389a-4a17-a5e9-73ff5ffce54d}, !- Zone Air Exhaust Port List
  {ed727f38-5eb2-4383-a074-3cf16e9e40c1}, !- Zone Air Node Name
  {ea932417-60e2-4558-9fe5-39b7a05a0a69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a90301a-61b0-4b8e-a2f2-9ac608599cf7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ea932417-60e2-4558-9fe5-39b7a05a0a69}, !- Handle
  Port List 7,                            !- Name
  {b09829af-0679-4359-9c82-c2f28458b875}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6ea93804-0792-42d3-8d4b-4b6325bcca9a}, !- Handle
  {b16f9acc-492d-4110-a90e-8cb083e79780}, !- Name
  {ed727f38-5eb2-4383-a074-3cf16e9e40c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed727f38-5eb2-4383-a074-3cf16e9e40c1}, !- Handle
  {fb7e4f13-fd2f-4d9c-8028-357d547dab7e}, !- Name
  {b09829af-0679-4359-9c82-c2f28458b875}, !- Source Object
  11,                                     !- Outlet Port
  {6ea93804-0792-42d3-8d4b-4b6325bcca9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34fff42c-f810-4fb9-8bac-44251f8b5893}, !- Handle
  {49d1d78e-acff-4e43-9898-3fcab8e0ed51}, !- Name
  {b09829af-0679-4359-9c82-c2f28458b875}; !- HVAC Component

OS:PortList,
  {83056f34-389a-4a17-a5e9-73ff5ffce54d}, !- Handle
  {bca85601-b077-468a-b0a2-0fa078418036}, !- Name
  {b09829af-0679-4359-9c82-c2f28458b875}; !- HVAC Component

OS:Sizing:Zone,
  {7b886b14-e47b-423e-a7c3-bed95febb344}, !- Handle
  {b09829af-0679-4359-9c82-c2f28458b875}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a47cb25-9ca7-4b23-ae20-05ae1683e5b6}, !- Handle
  {5a52e428-bfed-4162-85e3-f89802ce1b4a}, !- Name
  {b09829af-0679-4359-9c82-c2f28458b875}; !- Thermal Zone

OS:Space,
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Handle
  Plenum (Zone2) Thermal Zone,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.749524,                              !- X Origin {m}
  0.012672,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {876f0da8-1a5a-415f-abbf-8173463452f9}, !- Building Story Name
  {b09829af-0679-4359-9c82-c2f28458b875}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ShadingSurface,
  {fb5acfb6-88c4-4a91-ad38-7eb4526917a8}, !- Handle
  5DBE05,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743952, -1.5494, 0.127,               !- X,Y,Z Vertex 1 {m}
  7.743952, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.439152, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  7.439152, -1.5494, 0.127;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7168d84-163b-4a0d-8550-11a9e8281616}, !- Handle
  15,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.123953, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.701216, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {94a2464d-3518-44c1-8f4d-e3ba29ae6934}, !- Handle
  {f5df2abb-8552-40a9-889e-472ea662023b}; !- Name

OS:ShadingSurface,
  {416d0141-9a9a-42c3-8604-103b6c3f8066}, !- Handle
  232,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9fbe98-bd7e-4eac-a4fc-9646f820698c}, !- Handle
  First.B.Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {a6e77311-6bdb-42b6-b305-27b5bd947873}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cdbdcd0-a138-438a-aa78-ba84fe00d049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 3 {m}
  11.2522, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a6e77311-6bdb-42b6-b305-27b5bd947873}, !- Handle
  First Floor Ceiling - Living Room,      !- Name
  {7be84a42-eec9-468d-84fb-86e078a80505}, !- Surface Rendering Name
  {4f24e9e9-2e21-41f1-a5c4-b0bd7b3b9521}, !- Layer 1
  {b2a344e2-f014-419d-b872-70334be6d794}; !- Layer 2

OS:ShadingSurface,
  {3149d6eb-d7ad-4042-b170-089fda961a5c}, !- Handle
  52,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.439153, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.439153, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.743953, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55450474-5031-4e55-b6c4-2d7da27ec658}, !- Handle
  Patio Door - Swinging Reversed,         !- Name
  Door,                                   !- Sub Surface Type
  {7381510e-5293-40aa-bb28-31901c110d6f}, !- Construction Name
  {f8358411-c137-4ebe-915f-7f4772c77ab1}, !- Surface Name
  {f8fbff07-173e-4c93-9c38-c3a4e497e88d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.469414, -16.50036, 2.159,            !- X,Y,Z Vertex 1 {m}
  -7.469414, -16.50036, 0.127,            !- X,Y,Z Vertex 2 {m}
  -6.555014, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -6.555014, -16.50036, 2.159;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69833554-5527-4114-8b90-0d7cd9e98f87}, !- Handle
  Second.East.Wall.8,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 10.654846, 4.69018,         !- X,Y,Z Vertex 1 {m}
  -25.935023, 10.654846, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -25.935023, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f18dd92-67a7-477b-9025-3d1f146caaf1}, !- Handle
  89,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 7.316013, 5.5372,             !- X,Y,Z Vertex 1 {m}
  -12.5222, 10.210801, 3.135619,          !- X,Y,Z Vertex 2 {m}
  -12.5222, 10.210801, -0.280762,         !- X,Y,Z Vertex 3 {m}
  -12.5222, 2.794001, -0.280762,          !- X,Y,Z Vertex 4 {m}
  -12.5222, 2.794001, 2.871938,           !- X,Y,Z Vertex 5 {m}
  -12.5222, 5.039469, 3.643377;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {93ac8db3-e9a9-4479-b213-2e2bbc550893}, !- Handle
  51,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.591553, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  7.591553, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {279315cb-bf14-43a9-b57c-58e11ba09cda}, !- Handle
  Lighting - 2nd Bedroom Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  39,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {47fb7bc0-defb-44d3-b407-13c9e377441c}, !- Handle
  Lighting - 2nd Bedroom,                 !- Name
  {279315cb-bf14-43a9-b57c-58e11ba09cda}, !- Lights Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {85c40f1d-3d09-4e5f-8507-911f26130496}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  2nd Bedroom;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {85c40f1d-3d09-4e5f-8507-911f26130496}, !- Handle
  Lighting - 2nd Bedroom,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:40,                            !- Field 3
  0,                                      !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 21:45,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:40,                            !- Field 18
  0,                                      !- Field 19
  Until: 7:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 16:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 18:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 21:45,                           !- Field 30
  1,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:40,                            !- Field 37
  0,                                      !- Field 38
  Until: 7:00,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:20,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:30,                           !- Field 43
  1,                                      !- Field 44
  Until: 20:15,                           !- Field 45
  1,                                      !- Field 46
  Until: 21:45,                           !- Field 47
  1,                                      !- Field 48
  Until: 22:00,                           !- Field 49
  1,                                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  For: Fridays,                           !- Field 53
  Until: 6:40,                            !- Field 54
  0,                                      !- Field 55
  Until: 7:00,                            !- Field 56
  1,                                      !- Field 57
  Until: 18:20,                           !- Field 58
  0,                                      !- Field 59
  Until: 18:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 20:00,                           !- Field 62
  1,                                      !- Field 63
  Until: 21:00,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0,                                      !- Field 67
  For: Saturdays,                         !- Field 68
  Until: 12:45,                           !- Field 69
  0,                                      !- Field 70
  Until: 13:00,                           !- Field 71
  1,                                      !- Field 72
  Until: 18:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 19:30,                           !- Field 75
  1,                                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  For: Sundays,                           !- Field 79
  Until: 18:20,                           !- Field 80
  0,                                      !- Field 81
  Until: 18:30,                           !- Field 82
  1,                                      !- Field 83
  Until: 20:15,                           !- Field 84
  1,                                      !- Field 85
  Until: 21:45,                           !- Field 86
  1,                                      !- Field 87
  Until: 22:00,                           !- Field 88
  1,                                      !- Field 89
  Until: 24:00,                           !- Field 90
  0,                                      !- Field 91
  For: AllOtherDays,                      !- Field 92
  Until 24:00,                            !- Field 93
  0;                                      !- Field 94

OS:ShadingSurface,
  {767b27b6-8405-44a6-94bd-5d294e7b58e5}, !- Handle
  277,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  11.2522, 5.9182, 2.8956,                !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 6.470329, 3.094724;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f8a19b6-7c8d-4369-a542-c228c2191557}, !- Handle
  890675,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.534101, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  5.534101, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  5.686501, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  5.686501, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1bb1b065-6cca-44e8-bac8-cc92b58fdb52}, !- Handle
  9FEAD7,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331654000000215, 3.27523881952048, 6.04202521657539, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997846, 3.27523818047951, 6.0420247834246, !- X,Y,Z Vertex 2 {m}
  -0.0254000000001594, 0.273457915395062, 3.54054110152592, !- X,Y,Z Vertex 3 {m}
  -0.333257249208673, 0.273457964523555, 3.54054104256268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9d0f654-7e79-420f-b665-e502ef5576bf}, !- Handle
  Patio.Door.Exterior,                    !- Name
  Door,                                   !- Sub Surface Type
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Construction Name
  {9b9eec6e-756f-4c67-946b-251dbd51d612}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.612414, -15.15416, 2.2606,           !- X,Y,Z Vertex 1 {m}
  -8.612414, -15.15416, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.06856, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.06856, 2.2606;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b57e2e4c-7a99-4dd6-b70a-5bdf8ef3e745}, !- Handle
  Exterior Door,                          !- Name
  {4970a21f-8531-4354-ba09-c122e53b6c0a}, !- Surface Rendering Name
  {11c886af-0e5c-4670-8708-21ee0ced7cfc}, !- Layer 1
  {797aa4aa-2f47-424e-9830-3c5045be555d}; !- Layer 2

OS:Surface,
  {9b9eec6e-756f-4c67-946b-251dbd51d612}, !- Handle
  Patio.West.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -8.612414, -13.45236, 0.127,            !- X,Y,Z Vertex 2 {m}
  -8.612414, -16.50036, 0.127,            !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a341f356-3c40-4412-9b2b-570532d5cb0f}, !- Handle
  Patio Walls,                            !- Name
  {9dcee893-49cb-48a1-9aa9-d576d2dccca7}, !- Surface Rendering Name
  {844cff1e-985d-49e8-be04-c268b594ddbf}, !- Layer 1
  {2c088c7c-d8c3-47ee-a8f4-15dddeb4e435}, !- Layer 2
  {2db01d09-189f-40bd-aedd-1a9838d04092}, !- Layer 3
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}; !- Layer 4

OS:Material,
  {2c088c7c-d8c3-47ee-a8f4-15dddeb4e435}, !- Handle
  1x4 Furring Strip,                      !- Name
  VerySmooth,                             !- Roughness
  0.009225,                               !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {fac7e5cf-d886-43e1-8f1e-8848a21de23d}, !- Handle
  259,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 1 {m}
  11.557, 12.0142, 4.236508,              !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 4.236508,             !- X,Y,Z Vertex 3 {m}
  11.2522, 10.653184, 4.69018;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d91fa044-91f2-432e-8842-866de18455ca}, !- Handle
  39,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.629153, -1.548816, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.701216, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.548816, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6dc6171b-3257-413e-a92e-819f5f6b0bc8}, !- Handle
  202,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 8.052384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 8.052384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 8.052384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 8.052384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:Material,
  {fbd79fd4-87d2-4b48-927a-5a8f7e563304}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters - Cellulose Insulation Fill Only, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.047481,                               !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  712,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {842215ca-27f7-42b5-99bf-a8bed65f07ec}, !- Handle
  First.South.Wall.1.Window.4,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.660908, -0.0254, 2.3876,              !- X,Y,Z Vertex 1 {m}
  9.660908, -0.0254, 0.7366,              !- X,Y,Z Vertex 2 {m}
  10.575308, -0.0254, 0.7366,             !- X,Y,Z Vertex 3 {m}
  10.575308, -0.0254, 2.3876;             !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {276192c2-069b-4eff-b62f-f9407c48a4c6}, !- Handle
  Coffee Maker Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  550,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {50e05127-bb1b-4d06-962a-8ff3b2435d96}, !- Handle
  Coffee Maker,                           !- Name
  {276192c2-069b-4eff-b62f-f9407c48a4c6}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {53695a26-73df-40b2-b2c4-619be19b631e}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - MELs;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {53695a26-73df-40b2-b2c4-619be19b631e}, !- Handle
  Coffee Maker,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:10,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:28,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:10,                            !- Field 10
  0,                                      !- Field 11
  Until: 6:28,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:10,                            !- Field 17
  0,                                      !- Field 18
  Until: 6:28,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:10,                            !- Field 24
  0,                                      !- Field 25
  Until: 6:28,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 9:10,                            !- Field 31
  0,                                      !- Field 32
  Until: 9:28,                            !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Sundays,                           !- Field 37
  Until: 9:10,                            !- Field 38
  0,                                      !- Field 39
  Until: 9:26,                            !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ElectricEquipment:Definition,
  {38d931f0-c418-484c-b24d-f77ef26b937d}, !- Handle
  Laptop A Definition,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.88,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {6df9c7a8-491d-4d6c-8551-018f507ab882}, !- Handle
  Laptop A,                               !- Name
  {38d931f0-c418-484c-b24d-f77ef26b937d}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {43ab9827-b395-4316-93ed-8a5433a11492}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {43ab9827-b395-4316-93ed-8a5433a11492}, !- Handle
  Laptop A,                               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.125,                                  !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.125,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.125,                                  !- Field 11
  Until: 22:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.125,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.125,                                  !- Field 18
  Until: 22:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.125,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.125,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.125,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 11:00,                           !- Field 31
  0.125,                                  !- Field 32
  Until: 13:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 18:00,                           !- Field 35
  0.125,                                  !- Field 36
  Until: 19:30,                           !- Field 37
  1,                                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.125,                                  !- Field 40
  For: Sundays,                           !- Field 41
  Until: 11:00,                           !- Field 42
  0.125,                                  !- Field 43
  Until: 13:00,                           !- Field 44
  1,                                      !- Field 45
  Until: 18:30,                           !- Field 46
  0.125,                                  !- Field 47
  Until: 22:00,                           !- Field 48
  1,                                      !- Field 49
  Until: 24:00,                           !- Field 50
  0.125,                                  !- Field 51
  For: AllOtherDays,                      !- Field 52
  Until 24:00,                            !- Field 53
  0;                                      !- Field 54

OS:Surface,
  {01617383-87f6-48d4-8576-65e657fdd878}, !- Handle
  Plenum.North.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f9831f-2165-4bcf-98b9-98b498cab414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 12.001528, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -7.500372, 12.001528, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -11.459724, 12.001528, 3.018932549165,  !- X,Y,Z Vertex 3 {m}
  -11.459724, 12.001528, 3.273425;        !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ed5547a9-09f7-4508-a29e-4598eeb0deff}, !- Handle
  Modem Definition,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {43feb931-6a57-4e0b-8edd-387fedc5cb5f}, !- Handle
  Modem,                                  !- Name
  {ed5547a9-09f7-4508-a29e-4598eeb0deff}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {d936b7eb-ac42-44fb-8fe0-691721f7c581}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {d936b7eb-ac42-44fb-8fe0-691721f7c581}, !- Handle
  Modem/Router,                           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {d842652b-f6ef-48ed-b1f7-091353d29cd4}, !- Handle
  ED9890,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 12.0142, 6.5659,                !- X,Y,Z Vertex 1 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0190347f-5b24-4ef0-8cf2-0922f5977eec}, !- Handle
  160,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 7.747584, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 7.747584, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 7.747584, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 7.747584, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6161d112-e955-4505-ad5f-81a2570c432b}, !- Handle
  298,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944000000002, 8.30799300000025, !- X,Y,Z Vertex 1 {m}
  11.2522, 10.552553, 4.50953199999993,   !- X,Y,Z Vertex 2 {m}
  11.557, 10.552553, 4.50953200000007,    !- X,Y,Z Vertex 3 {m}
  11.5569999986571, 5.9944000000005, 8.30799300000015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52877c39-6674-4b2d-aa4c-8fd3624b2a65}, !- Handle
  263,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, -0.65561, 6.35583,             !- X,Y,Z Vertex 1 {m}
  -0.0254, -0.65561, 6.042025,            !- X,Y,Z Vertex 2 {m}
  11.2522, -0.65561, 6.042025,            !- X,Y,Z Vertex 3 {m}
  11.2522, -0.65561, 6.35583;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {abbf8d7e-8491-4013-8b8d-971e1498d5ea}, !- Handle
  E306D0,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476753, -1.548816, 2.55182000000007,  !- X,Y,Z Vertex 1 {m}
  3.476753, -1.853616, 2.55181999999965,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.853616, 2.5518199999998,   !- X,Y,Z Vertex 3 {m}
  0.276353, -1.548816, 2.55182000000022;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7a0290b-4efb-43b7-a8ff-0de2729f03ec}, !- Handle
  155,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.004384, 2.693194,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.004384, 2.693194,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b8527b58-189c-4cf5-8396-2542ba77f361}, !- Handle
  Living Room Blu-Ray Definition,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {f00e7430-4e4f-45a4-ad1f-72adf06fcfcc}, !- Handle
  Living Room Blu-Ray,                    !- Name
  {b8527b58-189c-4cf5-8396-2542ba77f361}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {8454a04c-5354-4251-9534-a84e63f41d9e}, !- Schedule Name
  ,                                       !- Multiplier
  Living Room - MELs;                     !- End-Use Subcategory

OS:Schedule:Compact,
  {8454a04c-5354-4251-9534-a84e63f41d9e}, !- Handle
  Blu-Ray Living Room,                    !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.516,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.516,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0.516,                                  !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  0.516,                                  !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 15:00,                           !- Field 15
  0.516,                                  !- Field 16
  Until: 16:30,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0.516,                                  !- Field 20
  For: Sundays,                           !- Field 21
  Until: 15:00,                           !- Field 22
  0.516,                                  !- Field 23
  Until: 16:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0.516,                                  !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until 24:00,                            !- Field 29
  0;                                      !- Field 30

OS:Surface,
  {7bd53e32-061d-4bf1-bd61-461c47116bff}, !- Handle
  Basement.A.West.Wall.1,                 !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -85.467741, 35.038054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -85.467741, 35.038054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -85.467741, 22.998454, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -85.467741, 22.998454, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Handle
  Base Exterior Wall Assembly,            !- Name
  {2e4db210-f547-4c6c-bc2e-d2165e0f2757}, !- Surface Rendering Name
  {d8421a60-f04e-4611-b9ae-1499cab52127}, !- Layer 1
  {e9c679a0-6e2d-488b-807d-372117b9f04e}, !- Layer 2
  {a7e62445-3845-4204-8174-494578c0623c}, !- Layer 3
  {6b8c505a-1639-46b4-8d1c-e9ea27e90c32}, !- Layer 4
  {1c47c4cb-af79-4d05-aaf9-afc92fe2aa34}, !- Layer 5
  {cd690ee1-6c39-4069-8624-f6470236822e}, !- Layer 6
  {83e00194-6d94-46c9-98b1-04a7abaa24f8}; !- Layer 7

OS:Material,
  {d8421a60-f04e-4611-b9ae-1499cab52127}, !- Handle
  Cementitious Board w/ Stucco,           !- Name
  MediumRough,                            !- Roughness
  0.102,                                  !- Thickness {m}
  0.97,                                   !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e9c679a0-6e2d-488b-807d-372117b9f04e}, !- Handle
  2.0" Mineral Wool Blanket Insulation,   !- Name
  VeryRough,                              !- Roughness
  0.0508,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6b8c505a-1639-46b4-8d1c-e9ea27e90c32}, !- Handle
  Vapor Permeable Air Barrier Membrane,   !- Name
  Rough,                                  !- Roughness
  0.011,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c47c4cb-af79-4d05-aaf9-afc92fe2aa34}, !- Handle
  0.5" Pressure-treated Plywood Sheathing, !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.07,                                   !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cd690ee1-6c39-4069-8624-f6470236822e}, !- Handle
  2x14 Rim Joist,                         !- Name
  VerySmooth,                             !- Roughness
  0.3556,                                 !- Thickness {m}
  0.18,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1012,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {83e00194-6d94-46c9-98b1-04a7abaa24f8}, !- Handle
  Closed Cell Insulation,                 !- Name
  MediumRough,                            !- Roughness
  0.127,                                  !- Thickness {m}
  0.027,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {ddad528b-eded-4829-8fbb-d6a584ab1d4a}, !- Handle
  147,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.416299, 7.899984, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.416299, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 7.899984, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {25cff16c-43c9-45f5-87ac-88db31fd31ee}, !- Handle
  Answering Machine Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6.49,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {4f6d85d0-2431-448f-896b-1f78a95c2390}, !- Handle
  Answering Machine,                      !- Name
  {25cff16c-43c9-45f5-87ac-88db31fd31ee}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {d6e223c8-d6d6-4bef-94db-866bd62568cc}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {d6e223c8-d6d6-4bef-94db-866bd62568cc}, !- Handle
  Answering Machine,                      !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:Material,
  {7dc18d01-04ec-4821-a4bf-fb65334739cf}, !- Handle
  Furnishings - Wood 6inch,               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {8e949b23-9af5-4b43-925e-8927c2f8e8e0}, !- Handle
  5944C8,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 6.422783, 8.215514,            !- X,Y,Z Vertex 1 {m}
  10.6426, 12.0142, 6.351708,             !- X,Y,Z Vertex 2 {m}
  11.2522, 12.0142, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 6.422783, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52147b9-a3ce-4e4e-9007-b94bcda787a7}, !- Handle
  Second.South.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, -0.023738, 3.652837,        !- X,Y,Z Vertex 1 {m}
  -37.212623, -0.023738, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -36.603023, -0.023738, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -36.603023, -0.023738, 3.652837;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6352d8af-fdfb-4339-acb4-b9cd8f2ca943}, !- Handle
  Attic.West.Wall.1,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -55.541266, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -55.541266, -1.294428, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, -1.294428, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7011c72e-ebc4-4bb8-a4f5-49b7654c4137}, !- Handle
  Cooling Setpoint Schedule,              !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25;                                     !- Field 4

OS:ScheduleTypeLimits,
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ShadingSurface,
  {57e7a283-eda6-458a-a237-9c8665beeee1}, !- Handle
  D49B37,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 2.859617,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 2.859617,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 3.291493;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee95d4b4-f8ab-4c53-95fc-b671b44dac86}, !- Handle
  31,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.17187, -1.572861, 2.5146,            !- X,Y,Z Vertex 1 {m}
  11.17187, -1.572861, 0.1651,            !- X,Y,Z Vertex 2 {m}
  11.022646, -1.572276, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.022646, -1.572276, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {23efc950-a666-449b-a331-7b62fae7371e}, !- Handle
  208,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 7.747, 0.163513,               !- X,Y,Z Vertex 1 {m}
  -1.0541, 8.0518, 0.163513,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 8.0518, 0.163513,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d3c787b4-12ae-473d-a13e-ddea7c86b311}, !- Handle
  Child A - Zone 3 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2c850585-6f1b-4b1c-abb5-45463dffbe19}, !- Handle
  Child A - Zone 3,                       !- Name
  {d3c787b4-12ae-473d-a13e-ddea7c86b311}, !- People Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {3aead864-1c22-4274-9841-01469e6a2b76}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {3aead864-1c22-4274-9841-01469e6a2b76}, !- Handle
  Occupancy - Child A - Zone 3,           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 19:30,                           !- Field 7
  1,                                      !- Field 8
  Until: 20:15,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 7:00,                            !- Field 14
  1,                                      !- Field 15
  Until: 16:30,                           !- Field 16
  0,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 18:30,                           !- Field 20
  0,                                      !- Field 21
  Until: 19:30,                           !- Field 22
  1,                                      !- Field 23
  Until: 20:15,                           !- Field 24
  0,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  1,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 7:00,                            !- Field 29
  1,                                      !- Field 30
  Until: 18:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 19:30,                           !- Field 33
  1,                                      !- Field 34
  Until: 20:15,                           !- Field 35
  0,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 7:00,                            !- Field 40
  1,                                      !- Field 41
  Until: 18:00,                           !- Field 42
  0,                                      !- Field 43
  Until: 19:30,                           !- Field 44
  1,                                      !- Field 45
  Until: 20:15,                           !- Field 46
  0,                                      !- Field 47
  Until: 21:00,                           !- Field 48
  1,                                      !- Field 49
  Until: 23:00,                           !- Field 50
  0,                                      !- Field 51
  Until: 24:00,                           !- Field 52
  1,                                      !- Field 53
  For: Saturdays,                         !- Field 54
  Until: 9:30,                            !- Field 55
  1,                                      !- Field 56
  Until: 11:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 13:00,                           !- Field 59
  1,                                      !- Field 60
  Until: 18:00,                           !- Field 61
  0,                                      !- Field 62
  Until: 19:30,                           !- Field 63
  1,                                      !- Field 64
  Until: 23:00,                           !- Field 65
  0,                                      !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  For: Sundays,                           !- Field 69
  Until: 9:00,                            !- Field 70
  1,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 13:00,                           !- Field 74
  1,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 19:30,                           !- Field 78
  1,                                      !- Field 79
  Until: 20:15,                           !- Field 80
  0,                                      !- Field 81
  Until: 24:00,                           !- Field 82
  1,                                      !- Field 83
  For: AllOtherDays,                      !- Field 84
  Until 24:00,                            !- Field 85
  0;                                      !- Field 86

OS:ShadingSurface,
  {a0a1d65f-b695-46e9-a710-1fc51a6e21ac}, !- Handle
  262,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 2.374579, 3.865455,            !- X,Y,Z Vertex 1 {m}
  13.6906, 0.5842, 3.268663,              !- X,Y,Z Vertex 2 {m}
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 3 {m}
  13.9954, 2.374579, 3.865455;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7757cc5b-83fc-4c00-b123-39aa33c7f7c5}, !- Handle
  8AA502,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 2.39029, 7.156938,             !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.351708,             !- X,Y,Z Vertex 2 {m}
  10.6426, -0.0253999999999971, 6.35254;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {b7c54712-cecf-4176-b907-b9e51db9141a}, !- Handle
  Plenum.East.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.500372, 5.905528, 3.273425,          !- X,Y,Z Vertex 1 {m}
  -7.500372, 5.905528, 2.8956,            !- X,Y,Z Vertex 2 {m}
  -7.500372, 12.001528, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -7.500372, 12.001528, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {cbf0b917-9da3-4a7a-8a54-876a01ab83f5}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Surface,
  {e3379193-72a0-452e-9942-e0a63ab673dd}, !- Handle
  Basement.A.East.Wall.2,                 !- Name
  Wall,                                   !- Surface Type
  {0c440620-d459-4fb2-891f-ae5d2c3b5c9a}, !- Construction Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.751741, 23.608054, 0.127,           !- X,Y,Z Vertex 1 {m}
  -71.751741, 23.608054, -0.2286,         !- X,Y,Z Vertex 2 {m}
  -71.751741, 28.942054, -0.2286,         !- X,Y,Z Vertex 3 {m}
  -71.751741, 28.942054, 0.127;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085d5e46-7661-4276-8c7e-2cdbba183eed}, !- Handle
  Attic.North.Wall.2,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.482866, 10.745172, 6.133465,        !- X,Y,Z Vertex 1 {m}
  -45.482866, 10.745172, 6.042025,        !- X,Y,Z Vertex 2 {m}
  -55.541266, 10.745172, 6.042025,        !- X,Y,Z Vertex 3 {m}
  -55.541266, 10.745172, 6.133465;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4d7a5a4-4486-4754-9255-b3555b64fd1f}, !- Handle
  60,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276353, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.276353, -1.85361599999996, 2.51372,   !- X,Y,Z Vertex 2 {m}
  0.123953, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  0.123953, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {6e8caa6a-0f7d-49eb-b10f-a34a8a0caecd}, !- Handle
  Vacuum Definition,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  542,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {76d348fa-b97c-4b26-84f5-f1906ba589fb}, !- Handle
  Vacuum,                                 !- Name
  {6e8caa6a-0f7d-49eb-b10f-a34a8a0caecd}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {db482089-f78a-4534-a78b-e45f59f46bb6}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {db482089-f78a-4534-a78b-e45f59f46bb6}, !- Handle
  Vacuum,                                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Saturdays,                         !- Field 5
  Until: 17:30,                           !- Field 6
  0,                                      !- Field 7
  Until: 19:27,                           !- Field 8
  1,                                      !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until 24:00,                            !- Field 13
  0;                                      !- Field 14

OS:ShadingSurface,
  {bff75856-8fa4-4a48-8d59-045db3fa01b6}, !- Handle
  87937C,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000002, 5.99439999675385, 8.30799300389538, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997774, 3.27523820165641, 6.04202475801232, !- X,Y,Z Vertex 2 {m}
  -0.331654000000222, 3.27523879834358, 6.04202524198767, !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.99440000324615, 8.30799299610462; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e96c36-b876-45ce-b844-30e38b961a20}, !- Handle
  Patio.Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  {09705e71-24f9-4608-a1e3-eb8631a116ee}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 3.018932549165,   !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.018932549165,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 3.018932549165;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {09705e71-24f9-4608-a1e3-eb8631a116ee}, !- Handle
  Patio Ceiling,                          !- Name
  {3370dc94-a92c-4d6c-ab72-41521524b198}, !- Surface Rendering Name
  {0c2534c3-551a-4a42-9eeb-217e96f5e513}; !- Layer 1

OS:Material,
  {0c2534c3-551a-4a42-9eeb-217e96f5e513}, !- Handle
  1/4" Beadboard - CPVC,                  !- Name
  MediumRough,                            !- Roughness
  0.00635,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1560,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {128a98ff-3bb9-4a89-bb04-286e3baa7117}, !- Handle
  54,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491520296273, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  0.581152, -2.159, 2.941637,             !- X,Y,Z Vertex 2 {m}
  0.581152, -2.159, 2.701925,             !- X,Y,Z Vertex 3 {m}
  11.2491519703727, -2.159, 2.70192500000001; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0f3c2697-74dd-4693-a3ab-22c4d13730b2}, !- Handle
  Solar Pumps Availability,               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 8/23,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/03,                          !- Field 5
  For:AllDays,                            !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For:AllDays,                            !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ShadingSurface,
  {1b53b0e9-c791-441d-9253-9974a6ba9f72}, !- Handle
  Solar Panel 3-3,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.91784689043932, 2.74538041127753, -3.1450639760241, !- X,Y,Z Vertex 1 {m}
  -2.91784689043932, 1.26609265714253, -3.6381592427861, !- X,Y,Z Vertex 2 {m}
  -1.87187489043932, 1.26609265714253, -3.6381592427861, !- X,Y,Z Vertex 3 {m}
  -1.87187489043932, 2.74538041127753, -3.1450639760241; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9137a147-99ec-4f8c-83e9-3600c411dbae}, !- Handle
  194,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5974, 8.339931, 2.951957,            !- X,Y,Z Vertex 1 {m}
  -4.5974, 8.339931, 2.693194,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 8.339931, 2.693194,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 8.339931, 2.951957;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1813e67-83ef-4aa1-a09d-38aac24232c1}, !- Handle
  72E4B0,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.581152, -1.629288, 3.118208,          !- X,Y,Z Vertex 1 {m}
  0.581152, -2.159, 2.941637,             !- X,Y,Z Vertex 2 {m}
  10.639552, -2.159, 2.941637,            !- X,Y,Z Vertex 3 {m}
  10.639552, -1.629288, 3.118208;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {03167dd5-b906-4982-8be0-09354e2828aa}, !- Handle
  236,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 7.747584, 2.693194,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 7.747584, 2.693194,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a600ad1b-2786-4b25-93fd-2f34e8139223}, !- Handle
  204,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 5.309184, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 5.309184, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.004384, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.004384, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94649328-9be1-43c7-ae6a-c1c3b68c97cf}, !- Handle
  First.North.Wall.3.Window.1,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {06cf0cf8-7730-430a-b8b1-ab32eda97358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.457932, 12.0142, 2.4892,              !- X,Y,Z Vertex 1 {m}
  6.457932, 12.0142, 1.3462,              !- X,Y,Z Vertex 2 {m}
  5.708632, 12.0142, 1.3462,              !- X,Y,Z Vertex 3 {m}
  5.708632, 12.0142, 2.4892;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b54dc8d8-7ed0-4e63-a364-11141edf769c}, !- Handle
  North Wall 1 D,                         !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {493119ea-7d08-40c6-b985-3e5cd387145b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.348314, 12.0142, 2.8956,              !- X,Y,Z Vertex 1 {m}
  7.348314, 12.0142, 0.127,               !- X,Y,Z Vertex 2 {m}
  7.2898, 12.0142, 0.127,                 !- X,Y,Z Vertex 3 {m}
  7.2898, 12.0142, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f70713-0c65-4331-980d-29154760e393}, !- Handle
  Attic.Roof.Northeast.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.873266, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -44.873266, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -45.482866, 7.761942, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -45.482866, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {22bab96a-0805-414c-9597-dd485d0c91b0}, !- Handle
  Child B - Zone 1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.39,                                   !- Fraction Radiant
  0.61,                                   !- Sensible Heat Fraction
  3.82e-008,                              !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6a1ab0f1-ec58-43fd-89f3-a76652bbf426}, !- Handle
  Child B - Zone 1,                       !- Name
  {22bab96a-0805-414c-9597-dd485d0c91b0}, !- People Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {16eb8f8f-24d1-4ab1-ba02-06d7afc9d1fb}, !- Number of People Schedule Name
  {e16afaec-6ba9-4c4e-887f-a98c3c3e7252}; !- Activity Level Schedule Name

OS:Schedule:Compact,
  {16eb8f8f-24d1-4ab1-ba02-06d7afc9d1fb}, !- Handle
  Occupancy - Child B - Zone 1,           !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 7:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:30,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 7:00,                            !- Field 18
  0,                                      !- Field 19
  Until: 8:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 18:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:15,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Wednesdays,                        !- Field 32
  Until: 7:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 8:00,                            !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 18:30,                           !- Field 39
  1,                                      !- Field 40
  Until: 19:30,                           !- Field 41
  0,                                      !- Field 42
  Until: 20:15,                           !- Field 43
  1,                                      !- Field 44
  Until: 24:00,                           !- Field 45
  0,                                      !- Field 46
  For: Fridays,                           !- Field 47
  Until: 7:00,                            !- Field 48
  0,                                      !- Field 49
  Until: 8:00,                            !- Field 50
  1,                                      !- Field 51
  Until: 18:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 18:30,                           !- Field 54
  1,                                      !- Field 55
  Until: 19:30,                           !- Field 56
  0,                                      !- Field 57
  Until: 20:15,                           !- Field 58
  1,                                      !- Field 59
  Until: 21:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 22:00,                           !- Field 62
  1,                                      !- Field 63
  Until: 24:00,                           !- Field 64
  0,                                      !- Field 65
  For: Saturdays,                         !- Field 66
  Until: 9:00,                            !- Field 67
  0,                                      !- Field 68
  Until: 10:00,                           !- Field 69
  1,                                      !- Field 70
  Until: 13:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 18:00,                           !- Field 73
  1,                                      !- Field 74
  Until: 20:30,                           !- Field 75
  0,                                      !- Field 76
  Until: 22:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  For: Sundays,                           !- Field 81
  Until: 9:30,                            !- Field 82
  0,                                      !- Field 83
  Until: 10:00,                           !- Field 84
  1,                                      !- Field 85
  Until: 13:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 18:30,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 20:15,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:ShadingSurface,
  {61ee5692-0b69-49eb-878f-3c1ee1b9abd0}, !- Handle
  35,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.629153, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  3.629153, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.853616, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.701216, 2.51372;           !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {12422cc3-4c0a-478a-8b9c-6e61588ef7a3}, !- Handle
  {7f4d252d-37ba-4168-a20d-b1f1a3b08988}; !- Name

OS:ShadingSurface,
  {c623f568-92c3-41f7-9de8-f2d2a07f1429}, !- Handle
  144,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.416299, 5.309184, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.416299, 5.156784, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 5.156784, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 5.309184, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c9bf763c-2e9e-45e0-8a67-fd06ab54aa67}, !- Handle
  283,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.0142, 6.5659,               !- X,Y,Z Vertex 1 {m}
  11.2522, 12.56665, 6.38175,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.38175,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.0142, 6.5659;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cbcfdd29-1d82-45bf-bd80-c780a68ffb89}, !- Handle
  245,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.6426, 15.43685, 2.8956,              !- X,Y,Z Vertex 1 {m}
  10.6426, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  7.2898, 15.0622, 2.8956,                !- X,Y,Z Vertex 3 {m}
  7.2898, 15.43685, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e92601cb-3341-4259-9b94-d9df8857cec7}, !- Handle
  Lighting - 2nd Floor Bath Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  13,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {223f81da-2bdc-4f58-b647-5adb69b936b9}, !- Handle
  Lighting - 2nd Floor Bath,              !- Name
  {e92601cb-3341-4259-9b94-d9df8857cec7}, !- Lights Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {a7846b37-3df2-4bb4-aa33-2ddf2f866620}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  2nd Floor Bath;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {a7846b37-3df2-4bb4-aa33-2ddf2f866620}, !- Handle
  Lighting - 2nd Floor Bath,              !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:50,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:08,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:18,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:25,                           !- Field 13
  1,                                      !- Field 14
  Until: 21:45,                           !- Field 15
  0,                                      !- Field 16
  Until: 22:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Tuesdays Thursdays,                !- Field 21
  Until: 6:30,                            !- Field 22
  0,                                      !- Field 23
  Until: 6:50,                            !- Field 24
  1,                                      !- Field 25
  Until: 20:15,                           !- Field 26
  0,                                      !- Field 27
  Until: 20:25,                           !- Field 28
  1,                                      !- Field 29
  Until: 21:45,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 6:30,                            !- Field 37
  0,                                      !- Field 38
  Until: 6:40,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:08,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:18,                           !- Field 43
  1,                                      !- Field 44
  Until: 20:15,                           !- Field 45
  0,                                      !- Field 46
  Until: 20:25,                           !- Field 47
  1,                                      !- Field 48
  Until: 21:45,                           !- Field 49
  0,                                      !- Field 50
  Until: 22:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 6:30,                            !- Field 56
  0,                                      !- Field 57
  Until: 6:50,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:08,                           !- Field 60
  0,                                      !- Field 61
  Until: 18:18,                           !- Field 62
  1,                                      !- Field 63
  Until: 20:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 21:00,                           !- Field 66
  1,                                      !- Field 67
  Until: 22:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 22:15,                           !- Field 70
  1,                                      !- Field 71
  Until: 23:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 23:15,                           !- Field 74
  1,                                      !- Field 75
  Until: 24:00,                           !- Field 76
  0,                                      !- Field 77
  For: Saturdays,                         !- Field 78
  Until: 8:45,                            !- Field 79
  0,                                      !- Field 80
  Until: 9:15,                            !- Field 81
  1,                                      !- Field 82
  Until: 12:30,                           !- Field 83
  0,                                      !- Field 84
  Until: 12:45,                           !- Field 85
  1,                                      !- Field 86
  Until: 22:00,                           !- Field 87
  0,                                      !- Field 88
  Until: 22:15,                           !- Field 89
  1,                                      !- Field 90
  Until: 23:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 23:15,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: Sundays,                           !- Field 97
  Until: 8:45,                            !- Field 98
  0,                                      !- Field 99
  Until: 9:15,                            !- Field 100
  1,                                      !- Field 101
  Until: 18:08,                           !- Field 102
  0,                                      !- Field 103
  Until: 18:18,                           !- Field 104
  1,                                      !- Field 105
  Until: 20:15,                           !- Field 106
  0,                                      !- Field 107
  Until: 20:25,                           !- Field 108
  1,                                      !- Field 109
  Until: 21:00,                           !- Field 110
  0,                                      !- Field 111
  Until: 21:15,                           !- Field 112
  1,                                      !- Field 113
  Until: 21:45,                           !- Field 114
  0,                                      !- Field 115
  Until: 22:00,                           !- Field 116
  1,                                      !- Field 117
  Until: 24:00,                           !- Field 118
  0,                                      !- Field 119
  For: AllOtherDays,                      !- Field 120
  Until 24:00,                            !- Field 121
  0;                                      !- Field 122

OS:ShadingSurface,
  {7f600d19-09bb-42f7-88d6-50bae3561b2c}, !- Handle
  141,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 7.747584, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 7.747584, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1737e4d7-afda-4410-b888-f63e0f57e693}, !- Handle
  210,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.004384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.004384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.054099, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.054099, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e89fa489-d6ed-47ec-82c5-e66f10b8d3cf}, !- Handle
  Lighting - Master Bath Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  82,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {43eb94c5-b01a-44e4-aabe-2098cf057bf0}, !- Handle
  Lighting - Master Bath,                 !- Name
  {e89fa489-d6ed-47ec-82c5-e66f10b8d3cf}, !- Lights Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {4b18950f-a54b-4cb8-a3f0-5c7711d40f48}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Master Bath;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {4b18950f-a54b-4cb8-a3f0-5c7711d40f48}, !- Handle
  Lighting - Master Bath,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 3:31,                            !- Field 3
  0,                                      !- Field 4
  Until: 3:34,                            !- Field 5
  1,                                      !- Field 6
  Until: 4:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 4:03,                            !- Field 9
  1,                                      !- Field 10
  Until: 6:00,                            !- Field 11
  0,                                      !- Field 12
  Until: 6:15,                            !- Field 13
  1,                                      !- Field 14
  Until: 6:30,                            !- Field 15
  0,                                      !- Field 16
  Until: 6:45,                            !- Field 17
  1,                                      !- Field 18
  Until: 18:01,                           !- Field 19
  0,                                      !- Field 20
  Until: 18:06,                           !- Field 21
  1,                                      !- Field 22
  Until: 22:05,                           !- Field 23
  0,                                      !- Field 24
  Until: 22:25,                           !- Field 25
  1,                                      !- Field 26
  Until: 22:30,                           !- Field 27
  0,                                      !- Field 28
  Until: 22:40,                           !- Field 29
  1,                                      !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: Tuesdays Thursdays,                !- Field 33
  Until: 3:31,                            !- Field 34
  0,                                      !- Field 35
  Until: 3:34,                            !- Field 36
  1,                                      !- Field 37
  Until: 4:00,                            !- Field 38
  0,                                      !- Field 39
  Until: 4:03,                            !- Field 40
  1,                                      !- Field 41
  Until: 6:00,                            !- Field 42
  0,                                      !- Field 43
  Until: 6:15,                            !- Field 44
  1,                                      !- Field 45
  Until: 6:30,                            !- Field 46
  0,                                      !- Field 47
  Until: 6:45,                            !- Field 48
  1,                                      !- Field 49
  Until: 18:01,                           !- Field 50
  0,                                      !- Field 51
  Until: 18:06,                           !- Field 52
  1,                                      !- Field 53
  Until: 22:05,                           !- Field 54
  0,                                      !- Field 55
  Until: 22:25,                           !- Field 56
  1,                                      !- Field 57
  Until: 22:30,                           !- Field 58
  0,                                      !- Field 59
  Until: 22:40,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: Wednesdays,                        !- Field 64
  Until: 3:31,                            !- Field 65
  0,                                      !- Field 66
  Until: 3:34,                            !- Field 67
  1,                                      !- Field 68
  Until: 4:00,                            !- Field 69
  0,                                      !- Field 70
  Until: 4:03,                            !- Field 71
  1,                                      !- Field 72
  Until: 6:00,                            !- Field 73
  0,                                      !- Field 74
  Until: 6:15,                            !- Field 75
  1,                                      !- Field 76
  Until: 6:30,                            !- Field 77
  0,                                      !- Field 78
  Until: 6:45,                            !- Field 79
  1,                                      !- Field 80
  Until: 18:00,                           !- Field 81
  0,                                      !- Field 82
  Until: 18:06,                           !- Field 83
  1,                                      !- Field 84
  Until: 22:05,                           !- Field 85
  0,                                      !- Field 86
  Until: 22:25,                           !- Field 87
  1,                                      !- Field 88
  Until: 22:30,                           !- Field 89
  0,                                      !- Field 90
  Until: 22:40,                           !- Field 91
  1,                                      !- Field 92
  Until: 24:00,                           !- Field 93
  0,                                      !- Field 94
  For: Fridays,                           !- Field 95
  Until: 3:31,                            !- Field 96
  0,                                      !- Field 97
  Until: 3:34,                            !- Field 98
  1,                                      !- Field 99
  Until: 4:00,                            !- Field 100
  0,                                      !- Field 101
  Until: 4:03,                            !- Field 102
  1,                                      !- Field 103
  Until: 6:00,                            !- Field 104
  0,                                      !- Field 105
  Until: 6:15,                            !- Field 106
  1,                                      !- Field 107
  Until: 6:30,                            !- Field 108
  0,                                      !- Field 109
  Until: 6:45,                            !- Field 110
  1,                                      !- Field 111
  Until: 18:01,                           !- Field 112
  0,                                      !- Field 113
  Until: 18:06,                           !- Field 114
  1,                                      !- Field 115
  Until: 23:30,                           !- Field 116
  0,                                      !- Field 117
  Until: 23:45,                           !- Field 118
  1,                                      !- Field 119
  Until: 24:00,                           !- Field 120
  0,                                      !- Field 121
  For: Saturdays,                         !- Field 122
  Until: 8:00,                            !- Field 123
  0,                                      !- Field 124
  Until: 8:15,                            !- Field 125
  1,                                      !- Field 126
  Until: 10:00,                           !- Field 127
  0,                                      !- Field 128
  Until: 10:15,                           !- Field 129
  1,                                      !- Field 130
  Until: 20:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 20:15,                           !- Field 133
  1,                                      !- Field 134
  Until: 23:30,                           !- Field 135
  0,                                      !- Field 136
  Until: 23:45,                           !- Field 137
  1,                                      !- Field 138
  Until: 24:00,                           !- Field 139
  0,                                      !- Field 140
  For: Sundays,                           !- Field 141
  Until: 8:00,                            !- Field 142
  0,                                      !- Field 143
  Until: 8:15,                            !- Field 144
  1,                                      !- Field 145
  Until: 10:00,                           !- Field 146
  0,                                      !- Field 147
  Until: 10:15,                           !- Field 148
  1,                                      !- Field 149
  Until: 14:00,                           !- Field 150
  0,                                      !- Field 151
  Until: 14:15,                           !- Field 152
  1,                                      !- Field 153
  Until: 18:01,                           !- Field 154
  0,                                      !- Field 155
  Until: 18:06,                           !- Field 156
  1,                                      !- Field 157
  Until: 22:05,                           !- Field 158
  0,                                      !- Field 159
  Until: 22:25,                           !- Field 160
  1,                                      !- Field 161
  Until: 22:30,                           !- Field 162
  0,                                      !- Field 163
  Until: 22:40,                           !- Field 164
  1,                                      !- Field 165
  Until: 24:00,                           !- Field 166
  0,                                      !- Field 167
  For: AllOtherDays,                      !- Field 168
  Until 24:00,                            !- Field 169
  0;                                      !- Field 170

OS:ShadingSurface,
  {b19ad178-4d96-4acc-bf0c-9b08cfd1d02f}, !- Handle
  152,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.342194, 7.769875, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.342194, 7.769875, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.267076, 7.898815, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.267076, 7.898815, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {d3b83236-db39-4b07-96bb-c544f2413efb}, !- Handle
  {78849ed4-98f3-4b99-8f13-ac8c131c3f7b}; !- Name

OS:Schedule:Compact,
  {d703bff8-1ba3-4884-815e-60662fd20841}, !- Handle
  2 Cell Phones,                          !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  1,                                      !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  1,                                      !- Field 10
  For: Fridays,                           !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Saturdays,                         !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: Sundays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  1,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until 24:00,                            !- Field 21
  0;                                      !- Field 22

OS:ShadingSurface,
  {f31b487a-da8d-4a56-8f73-5b1a925915ce}, !- Handle
  88,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.85361600000003, 2.55182,  !- X,Y,Z Vertex 1 {m}
  10.944353, -1.85361599999998, 2.51372,  !- X,Y,Z Vertex 2 {m}
  11.2491529375, -1.853616, 2.5137199999998, !- X,Y,Z Vertex 3 {m}
  11.24915275, -1.85361600000004, 2.55181999999917; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {cffc58e0-1889-4acb-8bec-9fee95756c8f}, !- Handle
  4" Concrete Slab with Wire Mesh,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {5dfbb6de-ba11-4620-8831-567edbfe66b4}, !- Handle
  97,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5222, 2.794001, 2.697692,           !- X,Y,Z Vertex 1 {m}
  -12.5222, 2.794001, -0.280762,          !- X,Y,Z Vertex 2 {m}
  -4.5974, 2.794001, -0.280762,           !- X,Y,Z Vertex 3 {m}
  -4.5974, 2.794001, 2.697692;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1b61d182-e2c7-453e-b11f-81cec5bcd697}, !- Handle
  49,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.70427, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  3.70427, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  3.555046, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  3.555046, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {398c77bb-a205-4746-a464-5ea31e99bf93}, !- Handle
  284,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 1 {m}
  11.2522, 12.0142, 6.042025,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.042025,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.56665, 6.042025;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b574786d-3711-42a8-aada-3ee9710d5b2a}, !- Handle
  224,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 8.0518, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 8.0518, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 8.0518, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 8.0518, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8335267-3447-449d-bc9b-7d569d5da1ed}, !- Handle
  Small.Attic.West.Wall.2,                !- Name
  Wall,                                   !- Surface Type
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6872f4b5-bc5b-4e43-8bbb-bd878e43fbf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 1.115311, 3.273425,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 1.115311, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -62.819161, 5.639153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -62.819161, 5.639153, 3.273425;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {eb7233e3-805d-4862-bdb8-93dc248d3821}, !- Handle
  Small Attic West Wall Assemby,          !- Name
  {fc684838-94ea-464b-bdf4-e354261c6746}, !- Surface Rendering Name
  {b2a344e2-f014-419d-b872-70334be6d794}, !- Layer 1
  {ff5d52f4-ddf0-45a9-b248-b0f96112e326}, !- Layer 2
  {fad5cf9a-d3b4-4b02-a269-a51f5b7a0afe}, !- Layer 3
  {64632f35-c786-436e-bdc1-44b909d1ed98}, !- Layer 4
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 5
  {028c6ba6-bd23-4dd9-8f48-4b4fd63bc303}, !- Layer 6
  {461e7f7e-f6d2-4041-91ee-70b8a08bd075}, !- Layer 7
  {844cff1e-985d-49e8-be04-c268b594ddbf}; !- Layer 8

OS:ShadingSurface,
  {b4ab7c3d-f63e-4594-83ab-a2ea43591858}, !- Handle
  50,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 1 {m}
  7.743953, -1.548816, 2.55182,           !- X,Y,Z Vertex 2 {m}
  7.439153, -1.548816, 2.55182,           !- X,Y,Z Vertex 3 {m}
  7.439153, -1.853616, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3deaf227-0af1-4daa-b0cd-17ba247eaa0b}, !- Handle
  Refrigerator - Bldg Amer,               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.8,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.7829,                                 !- Field 6
  Until: 3:00,                            !- Field 7
  0.7657,                                 !- Field 8
  Until: 4:00,                            !- Field 9
  0.7429,                                 !- Field 10
  Until: 5:00,                            !- Field 11
  0.7314,                                 !- Field 12
  Until: 6:00,                            !- Field 13
  0.7314,                                 !- Field 14
  Until: 7:00,                            !- Field 15
  0.76,                                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.80,                                   !- Field 18
  Until: 9:00,                            !- Field 19
  0.8171,                                 !- Field 20
  Until: 10:00,                           !- Field 21
  0.8286,                                 !- Field 22
  Until: 11:00,                           !- Field 23
  0.8,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.84,                                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.84,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.8286,                                 !- Field 32
  Until: 16:00,                           !- Field 33
  0.84,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.8857,                                 !- Field 36
  Until: 18:00,                           !- Field 37
  0.9714,                                 !- Field 38
  Until: 19:00,                           !- Field 39
  1.0,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.9714,                                 !- Field 42
  Until: 21:00,                           !- Field 43
  0.9429,                                 !- Field 44
  Until: 22:00,                           !- Field 45
  0.9257,                                 !- Field 46
  Until: 23:00,                           !- Field 47
  0.8857,                                 !- Field 48
  Until: 24:00,                           !- Field 49
  0.8286;                                 !- Field 50

OS:Surface,
  {74010c92-8762-46fc-93d7-f766d94b8c3b}, !- Handle
  Second.West.Wall.3,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.212623, 9.032632, 6.042025,         !- X,Y,Z Vertex 1 {m}
  -37.212623, 12.015862, 3.556,           !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 0.169937, 3.273425,         !- X,Y,Z Vertex 4 {m}
  -37.212623, 0.169937, 3.717395,         !- X,Y,Z Vertex 5 {m}
  -37.212623, 2.959492, 6.042025;         !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ac00634b-64c7-41a4-8f9c-c30f984cf7b0}, !- Handle
  164,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.568699, 8.052384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.568699, 8.052384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 7.747584, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 7.747584, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {36279c7c-481f-4897-9ea7-a41ddbde2121}, !- Handle
  A8FF31,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5566258036842, 5.23865800008166, 7.94271500003211, !- X,Y,Z Vertex 1 {m}
  11.555965, 3.900458, 6.827548,          !- X,Y,Z Vertex 2 {m}
  11.556249109125, 4.63481999995461, 7.17500899998215; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {7bdea959-26e2-4697-bb7d-1a1690debb47}, !- Handle
  ED1553,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  0.5842, 6.422783, 8.215514,             !- X,Y,Z Vertex 2 {m}
  0.5842, 12.0142, 6.351708,              !- X,Y,Z Vertex 3 {m}
  0.5842, 12.0142, 6.5659;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf8c97da-f1b9-4c79-8ce8-01daef89bbfa}, !- Handle
  9,                                      !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.442328, -1.701216, 2.5146,            !- X,Y,Z Vertex 1 {m}
  7.442328, -1.701216, 0.1651,            !- X,Y,Z Vertex 2 {m}
  7.516433, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  7.516433, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {572f5134-f801-4874-a209-decd8065193b}, !- Handle
  171,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.416299, 8.052384, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.416299, 7.899984, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 7.899984, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 8.052384, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {101999d4-8c0a-45a8-92f5-097a8ac1c57d}, !- Handle
  98E621,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5570431963161, 5.99439999991834, 8.5724999999679, !- X,Y,Z Vertex 1 {m}
  11.5566258036842, 5.23865800008166, 7.94271500003211, !- X,Y,Z Vertex 2 {m}
  11.556249109125, 4.63481999995461, 7.17500899998215, !- X,Y,Z Vertex 3 {m}
  11.5569999986571, 5.99440000000056, 8.30799300000022; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ebcc53-7a34-4d94-985c-2121ba3dc441}, !- Handle
  Attic.Roof.Southwest.1,                 !- Name
  RoofCeiling,                            !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.150866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -56.150866, 1.688802, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -55.541266, 1.688802, 6.042025,         !- X,Y,Z Vertex 3 {m}
  -55.541266, 4.725372, 8.5725;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3b0ac12e-6cbc-4cfe-b750-0dd4f9730c79}, !- Handle
  70,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781553, -1.548816, 2.55182,           !- X,Y,Z Vertex 1 {m}
  3.781553, -1.548816, 2.51372,           !- X,Y,Z Vertex 2 {m}
  3.476753, -1.548816, 2.51372,           !- X,Y,Z Vertex 3 {m}
  3.476753, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {088eaf09-53c1-472c-87ad-8f8af82a4408}, !- Handle
  ED553A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.9944, 8.307993,              !- X,Y,Z Vertex 2 {m}
  -0.3302, 5.9944, 8.307993,              !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5b19ea5-f7a2-4ed5-8dc9-627ac7935bbc}, !- Handle
  228,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.3589, 8.0518, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.3589, 8.0518, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -1.3589, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {01b6cb66-94a4-49b6-83d9-2e2c3d15bedc}, !- Handle
  {df2c0c6e-aa8c-4025-b1cb-fb432275d671}; !- Name

OS:Lights:Definition,
  {0ae58c3e-b2b4-4648-a1b4-a61c635695e3}, !- Handle
  Lighting - 3rd Bedroom Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  33,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {261e3743-0383-45cd-a85b-10aca9756911}, !- Handle
  Lighting - 3rd Bedroom,                 !- Name
  {0ae58c3e-b2b4-4648-a1b4-a61c635695e3}, !- Lights Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {7b3fd23f-bb93-4928-8932-2ecf70ace0dc}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  3rd Bedroom;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {7b3fd23f-bb93-4928-8932-2ecf70ace0dc}, !- Handle
  Lighting - 3rd Bedroom,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:50,                            !- Field 3
  0,                                      !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:30,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 20:15,                           !- Field 11
  0,                                      !- Field 12
  Until: 20:30,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesdays Thursdays,                !- Field 17
  Until: 6:50,                            !- Field 18
  0,                                      !- Field 19
  Until: 7:00,                            !- Field 20
  1,                                      !- Field 21
  Until: 18:30,                           !- Field 22
  0,                                      !- Field 23
  Until: 20:30,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Wednesdays,                        !- Field 28
  Until: 6:50,                            !- Field 29
  0,                                      !- Field 30
  Until: 7:00,                            !- Field 31
  1,                                      !- Field 32
  Until: 18:30,                           !- Field 33
  0,                                      !- Field 34
  Until: 20:30,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Fridays,                           !- Field 39
  Until: 6:50,                            !- Field 40
  0,                                      !- Field 41
  Until: 7:00,                            !- Field 42
  1,                                      !- Field 43
  Until: 18:30,                           !- Field 44
  0,                                      !- Field 45
  Until: 21:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Saturdays,                         !- Field 50
  Until: 18:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 19:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 18:30,                           !- Field 58
  0,                                      !- Field 59
  Until: 20:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until 24:00,                            !- Field 65
  0;                                      !- Field 66

OS:ShadingSurface,
  {83acee81-6f60-4a87-a50b-f859bb7e7b13}, !- Handle
  73,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028447970371877, -2.159, 2.94163799999999, !- X,Y,Z Vertex 1 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 2 {m}
  0.581152, -2.159, 2.701925,             !- X,Y,Z Vertex 3 {m}
  0.581152, -2.159, 2.941637;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4aed02a-ac60-447c-9ac5-8296f8922470}, !- Handle
  Attic.West.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.150866, 4.725372, 8.5725,           !- X,Y,Z Vertex 1 {m}
  -56.150866, 7.761942, 6.042025,         !- X,Y,Z Vertex 2 {m}
  -56.150866, 1.688802, 6.042025;         !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d1819fac-7d49-4224-8f3d-32f8c137590f}, !- Handle
  255,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.5842, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  0.5842, 12.0142, 6.5659,                !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 6.5659,               !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:Material,
  {77208241-507a-4a33-9d58-5d2117cff3c6}, !- Handle
  1 3/4" x11 7/8" LSL Engineered Roof Rafters - Wood Only, !- Name
  Rough,                                  !- Roughness
  0.301325,                               !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {c134a66a-c085-4676-b676-4cbbb72099ee}, !- Handle
  293,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6906, 3.960015, 4.922145,            !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 3.290324,              !- X,Y,Z Vertex 2 {m}
  13.9954, 5.9182, 3.290324,              !- X,Y,Z Vertex 3 {m}
  13.9954, 3.960015, 4.922145;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {901aebf3-ab3e-489b-a644-ecae422aeacd}, !- Handle
  Sink Sensible Fraction,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .09869;                                 !- Field 4

OS:ShadingSurface,
  {dc605657-79a4-448a-ae35-fd623ad88078}, !- Handle
  57,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.170857, -1.831324, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.170857, -1.831324, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.245976, -1.702385, 0.1651,           !- X,Y,Z Vertex 3 {m}
  11.245976, -1.702385, 2.5146;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cbf258cf-d8ea-47f6-abd8-2ad4a439c3e1}, !- Handle
  Laptop B,                               !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.125,                                  !- Field 4
  Until: 20:15,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.125,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.125,                                  !- Field 11
  Until: 20:15,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.125,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.125,                                  !- Field 18
  Until: 20:15,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.125,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.125,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.125,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 18:00,                           !- Field 31
  0.125,                                  !- Field 32
  Until: 19:30,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.125,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 18:30,                           !- Field 38
  0.125,                                  !- Field 39
  Until: 20:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.125,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {f12fe8bf-0a09-4d8b-add9-5e6fdcb7407e}, !- Handle
  196,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 5.0038, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.0541, 5.3086, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.0541, 5.3086, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3ab10dd2-0bb7-44ad-9449-930dc062edcf}, !- Handle
  234,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 8.0518, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 8.0518, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 8.0518, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 8.0518, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2d03f24-eb56-491c-9870-e0fc7feb74f4}, !- Handle
  13,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.479928, -1.701216, 2.5146,            !- X,Y,Z Vertex 1 {m}
  3.479928, -1.701216, 0.1651,            !- X,Y,Z Vertex 2 {m}
  3.554033, -1.83074, 0.1651,             !- X,Y,Z Vertex 3 {m}
  3.554033, -1.83074, 2.5146;             !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {76a2ceb6-5c3b-494e-aea7-72104b066e8d}, !- Handle
  HVACTemplate Any Number,                !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

OS:Surface,
  {abb8801c-0fca-442b-8c9e-0c1105f7fe68}, !- Handle
  Second.North.Wall.3,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.603023, 12.015862, 3.556,           !- X,Y,Z Vertex 1 {m}
  -36.603023, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -37.212623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -37.212623, 12.015862, 3.556;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {af625130-f156-41f6-8e8d-f9cfaf2da1df}, !- Handle
  F3387A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 15.43685, 3.095625,             !- X,Y,Z Vertex 1 {m}
  11.557, 15.43685, 2.8956,               !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 2.8956,              !- X,Y,Z Vertex 3 {m}
  11.2522, 15.43685, 3.095625;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c61e16ec-142b-4cb2-bd15-be142ac9624a}, !- Handle
  219,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 6.5278, 3.556,                 !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.339931, 2.951957,            !- X,Y,Z Vertex 2 {m}
  -4.5974, 8.339931, 2.951957,            !- X,Y,Z Vertex 3 {m}
  -4.5974, 6.5278, 3.556;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53ae5945-1d06-4cba-bcca-688340f286a9}, !- Handle
  DFBCAA,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5554978989064, 2.95773600000386, 6.04202500006209, !- X,Y,Z Vertex 1 {m}
  11.5539540998376, 0.168274999981138, 3.71739499862881, !- X,Y,Z Vertex 2 {m}
  11.5538360517247, 0.2686760000175, 3.53655500127222, !- X,Y,Z Vertex 3 {m}
  11.555499948245, 3.27523899998249, 6.04202499872781; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f28d1caa-5c91-42ff-b096-1ac93371f04a}, !- Handle
  8C1B70,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.581152, -0.483257, 3.500219,          !- X,Y,Z Vertex 1 {m}
  0.581152, -1.629288, 3.118208,          !- X,Y,Z Vertex 2 {m}
  1.238453, -1.629288, 3.118208,          !- X,Y,Z Vertex 3 {m}
  1.238453, -0.483257, 3.500219;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {38e72717-b7f0-47fc-a0af-3894669fffd8}, !- Handle
  Laptop B Definition,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.8,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {3ff4d831-85cc-4c15-9ec8-fe661774c15d}, !- Handle
  Laptop B,                               !- Name
  {38e72717-b7f0-47fc-a0af-3894669fffd8}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {cbf258cf-d8ea-47f6-abd8-2ad4a439c3e1}, !- Schedule Name
  ,                                       !- Multiplier
  3rd Bedroom - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {bd39c87c-364c-41c0-be74-b9a5c0c2377f}, !- Handle
  D2091F,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 15.0622, 3.018932549165,       !- X,Y,Z Vertex 1 {m}
  11.2522, 15.0622, 2.8956,               !- X,Y,Z Vertex 2 {m}
  11.2522, 15.43685, 2.8956;              !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {9e46303d-da01-46bc-9848-f7c8a573ece3}, !- Handle
  48632E,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  11.2522, -0.0254, 6.5659,               !- X,Y,Z Vertex 2 {m}
  11.2522, -0.0254, 6.351708,             !- X,Y,Z Vertex 3 {m}
  11.2522, 5.566017, 8.215514;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ccd6773c-88a5-4cf3-9d2c-f555f66d61d6}, !- Handle
  BA Cooling Setpoint - 74.4/79.4F,       !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays Wednesdays,                !- Field 2
  Until: 6:00,                            !- Field 3
  23.56,                                  !- Field 4
  Until: 8:30,                            !- Field 5
  23.56,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  26.33,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.56,                                  !- Field 10
  For: Tuesdays Thursdays,                !- Field 11
  Until: 6:00,                            !- Field 12
  23.56,                                  !- Field 13
  Until: 8:30,                            !- Field 14
  23.56,                                  !- Field 15
  Until: 16:00,                           !- Field 16
  26.33,                                  !- Field 17
  Until: 24:00,                           !- Field 18
  23.56,                                  !- Field 19
  For: Saturdays Sundays,                 !- Field 20
  Until: 8:15,                            !- Field 21
  23.56,                                  !- Field 22
  Until: 24:00,                           !- Field 23
  23.56,                                  !- Field 24
  For: Fridays,                           !- Field 25
  Until: 6:00,                            !- Field 26
  23.56,                                  !- Field 27
  Until: 8:30,                            !- Field 28
  23.56,                                  !- Field 29
  Until: 16:00,                           !- Field 30
  26.33,                                  !- Field 31
  Until: 24:00,                           !- Field 32
  23.56,                                  !- Field 33
  For: AllOtherDays,                      !- Field 34
  Until: 24:00,                           !- Field 35
  26.33;                                  !- Field 36

OS:Curve:Cubic,
  {d8e5fc34-3b8a-4841-97cc-2d579f1c8058}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil Cap-FF, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Material,
  {fbffbeb9-2245-4cd4-96eb-085ed02b7c18}, !- Handle
  Wood for Internal Mass,                 !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {6c71a19c-1c34-4ba2-9a0a-a83fc8880db2}, !- Handle
  136,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.004384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.004384, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9b966c64-045c-4862-9300-fa40f3252e55}, !- Handle
  222,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.132394, 7.769875, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.132394, 7.769875, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.057276, 7.898815, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.057276, 7.898815, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3568169e-943a-4a01-8763-5bf34019e2ac}, !- Handle
  Solar Panel 4-2,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.01461889043932, 1.21789981366253, -3.65422441748309, !- X,Y,Z Vertex 1 {m}
  -4.01461889043932, -0.261387940472467, -4.1473196842441, !- X,Y,Z Vertex 2 {m}
  -2.96864689043932, -0.261387940472467, -4.1473196842441, !- X,Y,Z Vertex 3 {m}
  -2.96864689043932, 1.21789981366253, -3.65422441748309; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {923f4f5d-4122-4e8b-bd03-86634753b88b}, !- Handle
  176,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.131381, 8.028339, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.131381, 8.028339, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.280605, 8.028924, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.280605, 8.028924, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d03f3d-f6e0-4cd8-8319-3dd2f96b82c2}, !- Handle
  First.East.Wall.2,                      !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 0.5842, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 0.5842, 0.127,                 !- X,Y,Z Vertex 2 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  13.6906, 5.9182, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {925bc441-d7e3-4f5f-96f1-c7d11c4eab84}, !- Handle
  Lighting - Living Room Definition,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.511,                                  !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c98618ab-2e6e-4ae1-90b5-3984adc44875}, !- Handle
  Lighting - Living Room,                 !- Name
  {925bc441-d7e3-4f5f-96f1-c7d11c4eab84}, !- Lights Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {6cc98824-d77a-4283-84b7-483796e20164}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Living Room;                            !- End-Use Subcategory

OS:Schedule:Compact,
  {6cc98824-d77a-4283-84b7-483796e20164}, !- Handle
  Lighting - Living Room,                 !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 8:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 8:25,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 19:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 19:15,                           !- Field 24
  1,                                      !- Field 25
  Until: 19:30,                           !- Field 26
  0,                                      !- Field 27
  Until: 21:30,                           !- Field 28
  1,                                      !- Field 29
  Until: 22:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 22:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: Wednesdays,                        !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 8:25,                            !- Field 39
  1,                                      !- Field 40
  Until: 18:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 18:30,                           !- Field 43
  1,                                      !- Field 44
  Until: 19:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 19:15,                           !- Field 47
  1,                                      !- Field 48
  Until: 19:30,                           !- Field 49
  0,                                      !- Field 50
  Until: 22:30,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: Fridays,                           !- Field 55
  Until: 8:00,                            !- Field 56
  0,                                      !- Field 57
  Until: 8:25,                            !- Field 58
  1,                                      !- Field 59
  Until: 18:01,                           !- Field 60
  0,                                      !- Field 61
  Until: 18:30,                           !- Field 62
  1,                                      !- Field 63
  Until: 19:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 19:15,                           !- Field 66
  1,                                      !- Field 67
  Until: 19:30,                           !- Field 68
  0,                                      !- Field 69
  Until: 23:30,                           !- Field 70
  1,                                      !- Field 71
  Until: 24:00,                           !- Field 72
  0,                                      !- Field 73
  For: Saturdays,                         !- Field 74
  Until: 21:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 23:30,                           !- Field 77
  1,                                      !- Field 78
  Until: 24:00,                           !- Field 79
  0,                                      !- Field 80
  For: Sundays,                           !- Field 81
  Until: 18:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 18:30,                           !- Field 84
  1,                                      !- Field 85
  Until: 19:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:15,                           !- Field 88
  1,                                      !- Field 89
  Until: 19:30,                           !- Field 90
  0,                                      !- Field 91
  Until: 22:30,                           !- Field 92
  1,                                      !- Field 93
  Until: 24:00,                           !- Field 94
  0,                                      !- Field 95
  For: AllOtherDays,                      !- Field 96
  Until 24:00,                            !- Field 97
  0;                                      !- Field 98

OS:ElectricEquipment:Definition,
  {1f9fbb48-d8d8-4240-b95f-7b99410bacce}, !- Handle
  Desktop Computer Definition,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {29c07ee0-4c3f-4eb3-b9b3-089dde17c229}, !- Handle
  Desktop Computer,                       !- Name
  {1f9fbb48-d8d8-4240-b95f-7b99410bacce}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {125e9822-9aa2-4c25-8b63-7c878f3b3765}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:ShadingSurface,
  {a0c27cea-35f8-4a0e-9189-b4219111d78f}, !- Handle
  12,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844775, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  -0.02844825, -0.0254000000000684, 2.70192499999917, !- X,Y,Z Vertex 2 {m}
  -0.02844775, -0.0253999999999316, 2.55182000000083, !- X,Y,Z Vertex 3 {m}
  -0.02844725, -1.85361600000007, 2.55181999999917; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {f51a9f4b-9ce9-4ea7-badf-593b43e38acb}, !- Handle
  {ae5af77a-6626-4d9d-be55-8ba55af07bbf}; !- Name

OS:ShadingSurface,
  {6b6a5826-a611-4f3e-a020-f795bc5e6d8e}, !- Handle
  97810A,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3302, 5.9944, 8.307993,              !- X,Y,Z Vertex 1 {m}
  -0.3302, 12.0142, 3.291493,             !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.0142, 3.291493,             !- X,Y,Z Vertex 3 {m}
  -0.0254, 5.9944, 8.307993;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbfa837e-37b9-4056-ac0f-78696af8a0fe}, !- Handle
  Solar Panel 1-1,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.06541889043932, 5.80034191471753, -2.1267440177381, !- X,Y,Z Vertex 1 {m}
  -5.11139089043933, 5.80034191471753, -2.1267440177381, !- X,Y,Z Vertex 2 {m}
  -5.11139089043933, 4.32105416058253, -2.6198392845001, !- X,Y,Z Vertex 3 {m}
  -4.06541889043932, 4.32105416058253, -2.6198392845001; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {3ba52fd8-f70b-4efa-9381-0fdb39f92a14}, !- Handle
  2.0" XPS Rigid Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {33facb6f-ae6e-4f61-83f1-79a5fa35e353}, !- Handle
  Master Bedroom TV,                      !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:15,                            !- Field 3
  0.196,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.196,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 6:15,                            !- Field 10
  0.196,                                  !- Field 11
  Until: 7:00,                            !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.196,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 6:15,                            !- Field 17
  0.196,                                  !- Field 18
  Until: 7:00,                            !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.196,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 6:15,                            !- Field 24
  0.196,                                  !- Field 25
  Until: 7:00,                            !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.196,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 24:00,                           !- Field 31
  0.196,                                  !- Field 32
  For: Sundays,                           !- Field 33
  Until: 24:00,                           !- Field 34
  0.196,                                  !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until 24:00,                            !- Field 37
  0;                                      !- Field 38

OS:Surface,
  {9d957f2e-3fb3-455f-8b51-5517ce21a8dc}, !- Handle
  Second.North.Wall.1,                    !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede8abad-b427-4c54-8fd9-913fd0e1a072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.935023, 12.015862, 4.236508,        !- X,Y,Z Vertex 1 {m}
  -25.935023, 12.015862, 3.273425,        !- X,Y,Z Vertex 2 {m}
  -26.544623, 12.015862, 3.273425,        !- X,Y,Z Vertex 3 {m}
  -26.544623, 12.015862, 4.236508;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0417e23c-7871-4aff-ab2b-8d75540c3aab}, !- Handle
  282,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 12.56665, 6.38175,             !- X,Y,Z Vertex 1 {m}
  11.2522, 12.56665, 6.042025,            !- X,Y,Z Vertex 2 {m}
  -0.0254, 12.56665, 6.042025,            !- X,Y,Z Vertex 3 {m}
  -0.0254, 12.56665, 6.38175;             !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c5eb08d8-3621-4275-8fd7-0cee3bc50601}, !- Handle
  Frigidaire FPUI1888L F/R Refrigerator Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  56,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {08fd26eb-1744-45fa-8c57-22ea778dd873}, !- Handle
  Frigidaire FPUI1888L F/R Refrigerator,  !- Name
  {c5eb08d8-3621-4275-8fd7-0cee3bc50601}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {3deaf227-0af1-4daa-b0cd-17ba247eaa0b}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Refrigerator;                 !- End-Use Subcategory

OS:Surface,
  {590dd793-d91b-48f1-89e0-7877583fcaae}, !- Handle
  Patio.Roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ec5f3665-6f0e-4fb2-80d8-705e55bc4f6c}, !- Construction Name
  {6df17e6c-5a88-47ea-992b-f14e84a8d5a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.650014, -16.50036, 4.236508,         !- X,Y,Z Vertex 1 {m}
  -4.650014, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 2 {m}
  -8.612414, -13.45236, 3.220508296846,   !- X,Y,Z Vertex 3 {m}
  -8.612414, -16.50036, 4.236508;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa8b66f2-d7ce-47d4-8481-d4a2636277da}, !- Handle
  24,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.476752, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.476752, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.781552, -1.8542, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.781552, -1.8542, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1844857-3761-4774-8912-32e6949ce8f0}, !- Handle
  7B2030,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.330423092935461, 5.56732700002864, 8.21660600002401, !- X,Y,Z Vertex 1 {m}
  -0.330800857424817, 4.97613799995606, 7.45944099996317, !- X,Y,Z Vertex 2 {m}
  -0.33169114257521, 3.27523900004394, 6.04202500003683, !- X,Y,Z Vertex 3 {m}
  -0.331788907064512, 2.95792499997136, 6.04210399997599; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {f267d321-9c39-422e-9923-c8345ae18478}, !- Handle
  {4dd627cd-5e24-426f-8234-ff4915f062c5}; !- Name

OS:ShadingSurface,
  {ccfdef4b-1bf9-430b-a058-29821ccbf4cb}, !- Handle
  77,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.276352, -1.5494, 0.1651,              !- X,Y,Z Vertex 1 {m}
  0.276352, -1.8542, 0.1651,              !- X,Y,Z Vertex 2 {m}
  -0.028448, -1.8542, 0.1651,             !- X,Y,Z Vertex 3 {m}
  -0.028448, -1.5494, 0.1651;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {76cb5470-ebab-4430-8e46-f4c47aa3de28}, !- Handle
  131,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.054099, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.054099, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.309184, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.309184, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d021f23a-39b8-40b0-a171-70efef047c1a}, !- Handle
  19,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.02844725, -1.85361600000007, 2.55181999999917, !- X,Y,Z Vertex 1 {m}
  0.276353, -1.853616, 2.55181999999973,  !- X,Y,Z Vertex 2 {m}
  0.276353, -1.548816, 2.55182000000028,  !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.548816, 2.55181999999973; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {619b329d-4c93-46ee-893d-648146b155c0}, !- Handle
  Heating Setpoint Schedule,              !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:ShadingSurface,
  {231c8ebf-85e6-4c25-be30-76a63d7bfc29}, !- Handle
  142,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 8.052384, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 7.747584, 2.693194,          !- X,Y,Z Vertex 2 {m}
  -3.568699, 7.747584, 2.693194,          !- X,Y,Z Vertex 3 {m}
  -3.568699, 8.052384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c0ea975-0b42-4e7f-83ed-192aabd8e0ae}, !- Handle
  158,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.358899, 5.309184, 2.693194,          !- X,Y,Z Vertex 1 {m}
  -1.358899, 5.309184, 2.550233,          !- X,Y,Z Vertex 2 {m}
  -1.358899, 5.004384, 2.550233,          !- X,Y,Z Vertex 3 {m}
  -1.358899, 5.004384, 2.693194;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52334743-5180-4e7c-a564-1c28da427954}, !- Handle
  First.North.Wall.3.Window.3,            !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {06cf0cf8-7730-430a-b8b1-ab32eda97358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4798, 12.0142, 2.4892,                !- X,Y,Z Vertex 1 {m}
  3.4798, 12.0142, 1.3462,                !- X,Y,Z Vertex 2 {m}
  2.7305, 12.0142, 1.3462,                !- X,Y,Z Vertex 3 {m}
  2.7305, 12.0142, 2.4892;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67908da7-e972-4af7-9a02-90795d2d8f47}, !- Handle
  145,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.057276, 5.155615, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -1.057276, 5.155615, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -1.131381, 5.285139, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -1.131381, 5.285139, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e0afcd74-abea-424a-9d9c-40529f6d574b}, !- Handle
  Lighting - Kitchen,                     !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 19:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:15,                           !- Field 13
  1,                                      !- Field 14
  Until: 19:30,                           !- Field 15
  0,                                      !- Field 16
  Until: 20:15,                           !- Field 17
  1,                                      !- Field 18
  Until: 20:30,                           !- Field 19
  0,                                      !- Field 20
  Until: 22:30,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  For: Tuesdays Thursdays,                !- Field 25
  Until: 6:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 8:25,                            !- Field 28
  1,                                      !- Field 29
  Until: 18:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:30,                           !- Field 32
  1,                                      !- Field 33
  Until: 19:00,                           !- Field 34
  0,                                      !- Field 35
  Until: 19:15,                           !- Field 36
  1,                                      !- Field 37
  Until: 19:30,                           !- Field 38
  0,                                      !- Field 39
  Until: 20:15,                           !- Field 40
  1,                                      !- Field 41
  Until: 20:30,                           !- Field 42
  0,                                      !- Field 43
  Until: 22:30,                           !- Field 44
  1,                                      !- Field 45
  Until: 24:00,                           !- Field 46
  0,                                      !- Field 47
  For: Wednesdays,                        !- Field 48
  Until: 6:00,                            !- Field 49
  0,                                      !- Field 50
  Until: 8:25,                            !- Field 51
  1,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  0,                                      !- Field 54
  Until: 18:30,                           !- Field 55
  1,                                      !- Field 56
  Until: 19:00,                           !- Field 57
  0,                                      !- Field 58
  Until: 19:15,                           !- Field 59
  1,                                      !- Field 60
  Until: 19:30,                           !- Field 61
  0,                                      !- Field 62
  Until: 20:15,                           !- Field 63
  1,                                      !- Field 64
  Until: 20:30,                           !- Field 65
  0,                                      !- Field 66
  Until: 22:30,                           !- Field 67
  1,                                      !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  For: Fridays,                           !- Field 71
  Until: 6:00,                            !- Field 72
  0,                                      !- Field 73
  Until: 8:25,                            !- Field 74
  1,                                      !- Field 75
  Until: 18:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 18:30,                           !- Field 78
  1,                                      !- Field 79
  Until: 19:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 19:15,                           !- Field 82
  1,                                      !- Field 83
  Until: 19:30,                           !- Field 84
  0,                                      !- Field 85
  Until: 20:15,                           !- Field 86
  1,                                      !- Field 87
  Until: 21:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 23:30,                           !- Field 90
  1,                                      !- Field 91
  Until: 24:00,                           !- Field 92
  0,                                      !- Field 93
  For: Saturdays,                         !- Field 94
  Until: 8:15,                            !- Field 95
  0,                                      !- Field 96
  Until: 10:00,                           !- Field 97
  1,                                      !- Field 98
  Until: 19:00,                           !- Field 99
  0,                                      !- Field 100
  Until: 23:30,                           !- Field 101
  1,                                      !- Field 102
  Until: 24:00,                           !- Field 103
  0,                                      !- Field 104
  For: Sundays,                           !- Field 105
  Until: 8:15,                            !- Field 106
  0,                                      !- Field 107
  Until: 10:00,                           !- Field 108
  1,                                      !- Field 109
  Until: 18:00,                           !- Field 110
  0,                                      !- Field 111
  Until: 18:30,                           !- Field 112
  1,                                      !- Field 113
  Until: 19:00,                           !- Field 114
  0,                                      !- Field 115
  Until: 19:15,                           !- Field 116
  1,                                      !- Field 117
  Until: 19:30,                           !- Field 118
  0,                                      !- Field 119
  Until: 20:15,                           !- Field 120
  1,                                      !- Field 121
  Until: 20:30,                           !- Field 122
  0,                                      !- Field 123
  Until: 22:30,                           !- Field 124
  1,                                      !- Field 125
  Until: 24:00,                           !- Field 126
  0,                                      !- Field 127
  For: AllOtherDays,                      !- Field 128
  Until 24:00,                            !- Field 129
  0;                                      !- Field 130

OS:ShadingSurface,
  {03fe644b-e17f-43ad-a202-f34f951070da}, !- Handle
  62,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.123953, -1.701216, 2.51372,           !- X,Y,Z Vertex 1 {m}
  0.123953, -1.853616, 2.51372,           !- X,Y,Z Vertex 2 {m}
  -0.028447, -1.853616, 2.51372,          !- X,Y,Z Vertex 3 {m}
  -0.028447, -1.701216, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc2e5411-6a7f-44cb-be77-344ee03456cb}, !- Handle
  76,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.249153, -1.548816, 2.51372,          !- X,Y,Z Vertex 1 {m}
  11.249153, -1.701216, 2.51372,          !- X,Y,Z Vertex 2 {m}
  11.096753, -1.701216, 2.51372,          !- X,Y,Z Vertex 3 {m}
  11.096753, -1.548816, 2.51372;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e0c7e9-e6cd-4911-92e2-ed5c423a9ca0}, !- Handle
  Small.Attic.South.Wall.1,               !- Name
  Wall,                                   !- Surface Type
  {832e34d5-1fc1-4937-93d5-725c575bafb2}, !- Construction Name
  {e73e2c2d-ba06-49fd-ba5b-c90eba0995c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.819161, 0.305153, 3.268663,         !- X,Y,Z Vertex 1 {m}
  -62.819161, 0.305153, 2.8956,           !- X,Y,Z Vertex 2 {m}
  -60.380761, 0.305153, 2.8956,           !- X,Y,Z Vertex 3 {m}
  -60.380761, 0.305153, 3.268663;         !- X,Y,Z Vertex 4 {m}

OS:Material,
  {6d47bd0e-496c-428b-b2b9-17adba0ea6f6}, !- Handle
  2x6 24" O.C. Wood Stud Wall - Wood Only, !- Name
  MediumRough,                            !- Roughness
  0.1397,                                 !- Thickness {m}
  0.119,                                  !- Conductivity {W/m-K}
  447,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurface,
  {1d1f3438-ba26-4af7-8c62-f5c09444d73e}, !- Handle
  3FBB24,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.028448, 0.074277, 3.471871,          !- X,Y,Z Vertex 1 {m}
  -0.028448, -2.159, 2.701925,            !- X,Y,Z Vertex 2 {m}
  -0.333248, -2.159, 2.701925,            !- X,Y,Z Vertex 3 {m}
  -0.333255, 0.074277, 3.471871;          !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {7a633f1d-4782-457b-96b9-1d977984ae9d}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil PLF, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ShadingSurface,
  {7cf1cf2c-736d-4e4d-8a41-562d8b8606eb}, !- Handle
  218,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.491418, 7.77046, 2.513013,           !- X,Y,Z Vertex 1 {m}
  -3.491418, 7.77046, 0.163513,           !- X,Y,Z Vertex 2 {m}
  -3.342194, 7.769875, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.342194, 7.769875, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cd8dd79-b302-4137-b555-b2c4b3cdba07}, !- Handle
  132,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 8.052384, 2.512133,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 7.899984, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.416299, 7.899984, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.416299, 8.052384, 2.512133;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de9490af-73bb-4191-8503-00a402af1fa5}, !- Handle
  DF32D5,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.331788954713603, 2.95792499997141, 6.04210400000397, !- X,Y,Z Vertex 1 {m}
  -0.331788649816904, 3.27523899999865, 6.04210399979574, !- X,Y,Z Vertex 2 {m}
  -0.332185811121187, 2.46510353793536, 5.36696983922025, !- X,Y,Z Vertex 3 {m}
  -0.33183422224612, 2.86558474662208, 5.9651537650021; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {da959add-a214-4063-b64f-5b1eecc440e5}, !- Handle
  Video Game System,                      !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.159,                                  !- Field 4
  For: Tuesdays Thursdays,                !- Field 5
  Until: 24:00,                           !- Field 6
  0.159,                                  !- Field 7
  For: Wednesdays,                        !- Field 8
  Until: 24:00,                           !- Field 9
  0.159,                                  !- Field 10
  For: Fridays,                           !- Field 11
  Until: 21:00,                           !- Field 12
  0.159,                                  !- Field 13
  Until: 22:00,                           !- Field 14
  1,                                      !- Field 15
  Until: 24:00,                           !- Field 16
  0.159,                                  !- Field 17
  For: Saturdays,                         !- Field 18
  Until: 22:00,                           !- Field 19
  0.159,                                  !- Field 20
  Until: 23:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 24:00,                           !- Field 23
  0.159,                                  !- Field 24
  For: Sundays,                           !- Field 25
  Until: 10:00,                           !- Field 26
  0.159,                                  !- Field 27
  Until: 11:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0.159,                                  !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until 24:00,                            !- Field 33
  0;                                      !- Field 34

OS:SubSurface,
  {de614d80-0eb9-477f-bb49-7fcb542e3749}, !- Handle
  Second.North.Wall.2.Window.2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {c430d509-a942-40e0-a296-f198a4c60b9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.313223, 12.015862, 5.711069,        !- X,Y,Z Vertex 1 {m}
  -29.313223, 12.015862, 4.923669,        !- X,Y,Z Vertex 2 {m}
  -30.329223, 12.015862, 4.923669,        !- X,Y,Z Vertex 3 {m}
  -30.329223, 12.015862, 5.711069;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e754d20-e001-4224-bffa-dbe2693c4a07}, !- Handle
  279,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 5.9182, 3.554831,              !- X,Y,Z Vertex 1 {m}
  13.9954, 6.470329, 3.094724,            !- X,Y,Z Vertex 2 {m}
  11.2522, 6.470329, 3.094724,            !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9182, 3.554831;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ee33bf23-1198-4646-9c9c-f73ee6e57eaa}, !- Handle
  2nd Bedroom Clock Radio Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.71,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {efff9043-ccf4-4982-a3fe-b83338a841ed}, !- Handle
  2nd Bedroom Clock Radio,                !- Name
  {ee33bf23-1198-4646-9c9c-f73ee6e57eaa}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {df244131-86ba-4287-a3c8-0955288799fe}, !- Schedule Name
  ,                                       !- Multiplier
  2nd Bedroom - MELs;                     !- End-Use Subcategory

OS:ShadingSurface,
  {9a56d42d-52cc-4505-b9b1-73678d36e81d}, !- Handle
  20,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.24915225, -1.85361599999993, 2.70192500000083, !- X,Y,Z Vertex 1 {m}
  11.24915275, -1.85361600000004, 2.55181999999917, !- X,Y,Z Vertex 2 {m}
  11.24915225, -0.0253999999999316, 2.55182000000083, !- X,Y,Z Vertex 3 {m}
  11.24915175, -0.0254000000000684, 2.70192499999917; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b354bb3-8cfa-4d03-9e6d-de79afe1ac3a}, !- Handle
  B27AE7,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.781552, -1.8542, 0.1651,              !- X,Y,Z Vertex 1 {m}
  3.781552, -1.8542, 0.127,               !- X,Y,Z Vertex 2 {m}
  3.781552, -1.5494, 0.127,               !- X,Y,Z Vertex 3 {m}
  3.781552, -1.5494, 0.1651;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {5f145edc-88cd-4587-8b11-6274492f0231}, !- Handle
  Wireless Router Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {1ebddb89-d3a7-4969-bea4-697b9c6a9c9f}, !- Handle
  Wireless Router,                        !- Name
  {5f145edc-88cd-4587-8b11-6274492f0231}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {d936b7eb-ac42-44fb-8fe0-691721f7c581}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {cd8d0a17-c12f-4fb5-8d5c-47dbf1a9756a}, !- Handle
  Living Room TV,                         !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:30,                            !- Field 3
  0.016,                                  !- Field 4
  Until: 8:25,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:10,                           !- Field 7
  0.016,                                  !- Field 8
  Until: 20:30,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.016,                                  !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:30,                            !- Field 14
  0.016,                                  !- Field 15
  Until: 8:25,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:10,                           !- Field 18
  0.016,                                  !- Field 19
  Until: 20:30,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0.016,                                  !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:30,                            !- Field 25
  0.016,                                  !- Field 26
  Until: 8:25,                            !- Field 27
  1,                                      !- Field 28
  Until: 18:10,                           !- Field 29
  0.016,                                  !- Field 30
  Until: 20:30,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0.016,                                  !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:30,                            !- Field 36
  0.016,                                  !- Field 37
  Until: 8:25,                            !- Field 38
  1,                                      !- Field 39
  Until: 18:10,                           !- Field 40
  0.016,                                  !- Field 41
  Until: 20:30,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0.016,                                  !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 8:30,                            !- Field 47
  0.016,                                  !- Field 48
  Until: 10:30,                           !- Field 49
  1,                                      !- Field 50
  Until: 20:00,                           !- Field 51
  0.016,                                  !- Field 52
  Until: 23:30,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0.016,                                  !- Field 56
  For: Sundays,                           !- Field 57
  Until: 8:30,                            !- Field 58
  0.016,                                  !- Field 59
  Until: 10:30,                           !- Field 60
  1,                                      !- Field 61
  Until: 18:10,                           !- Field 62
  0.016,                                  !- Field 63
  Until: 22:40,                           !- Field 64
  1,                                      !- Field 65
  Until: 24:00,                           !- Field 66
  0.016,                                  !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until 24:00,                            !- Field 69
  0;                                      !- Field 70

OS:Schedule:Compact,
  {4e6e7044-2214-47ea-9997-b9164ea0ffdb}, !- Handle
  Screen Porch Transmittance,             !- Name
  {758064a8-85db-44c2-8224-af84009e591d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:ScheduleTypeLimits,
  {758064a8-85db-44c2-8224-af84009e591d}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ShadingSurface,
  {9e5ef4ea-262e-43ca-aa2b-38960f67a921}, !- Handle
  F40EEF,                                 !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.944353, -1.548816, 2.55182,          !- X,Y,Z Vertex 1 {m}
  10.944353, -1.85361600000003, 2.55182,  !- X,Y,Z Vertex 2 {m}
  7.743953, -1.853616, 2.55182,           !- X,Y,Z Vertex 3 {m}
  7.743953, -1.548816, 2.55182;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb7e4dd6-83e6-49fe-bb1e-04edb31c9680}, !- Handle
  124,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.2639, 5.3086, 0.125413,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 5.0038, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 5.0038, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -3.5687, 5.3086, 0.125413;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b100a921-121f-4cba-9cb9-9eb4859367d8}, !- Handle
  Master Bedroom Cablebox Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.48,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {a97c41da-be1b-43bb-89d1-441c7e337e51}, !- Handle
  Master Bedroom Cablebox,                !- Name
  {b100a921-121f-4cba-9cb9-9eb4859367d8}, !- Electric Equipment Definition Name
  {063eacf6-3b19-4d82-8e59-36d3ed57ae3f}, !- Space or SpaceType Name
  {fe5c0ebf-3d96-404f-8623-fbd6f8da254c}, !- Schedule Name
  ,                                       !- Multiplier
  Master Bedroom - MELs;                  !- End-Use Subcategory

OS:Schedule:Compact,
  {991fb6b4-9347-4d2d-b1b4-addcc5e26ce7}, !- Handle
  HVACTemplate-Always 4,                  !- Name
  {76a2ceb6-5c3b-494e-aea7-72104b066e8d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Surface,
  {bf6d2da3-1b45-43ff-aa9b-bd00b2a88a00}, !- Handle
  Small.Attic.West.Wall.2.Reversed,       !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {5741abc3-e78d-446b-9654-1a89a6634063}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86c0342-6b28-4395-b5cf-2adfffe50a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.49732400000001, 1.381686, 3.273425,  !- X,Y,Z Vertex 1 {m}
  -7.49732400000001, 1.381686, 2.8956,    !- X,Y,Z Vertex 2 {m}
  -7.49732400000001, 0.571528, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -7.49732400000001, 0.571528, 3.268663,  !- X,Y,Z Vertex 4 {m}
  -7.49732400000001, 0.585816, 3.273425;  !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {6b979987-5657-4fe7-b0b0-07d4c071f2ea}, !- Handle
  257,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254, 5.9944, 8.5725,                !- X,Y,Z Vertex 1 {m}
  -0.0254, 12.0142, 3.556,                !- X,Y,Z Vertex 2 {m}
  -0.3302, 12.0142, 3.556,                !- X,Y,Z Vertex 3 {m}
  -0.3302, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {b6dff1db-da56-414c-8320-254bdbeef200}, !- Handle
  Cool Coil - Speed 2 PLF,                !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ShadingSurface,
  {e8935685-9e7f-459d-a940-ae1b76e1d929}, !- Handle
  64,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2491519850622, -0.0254000000000014, 3.652837, !- X,Y,Z Vertex 1 {m}
  11.2491520296281, -2.159, 2.94163799999999, !- X,Y,Z Vertex 2 {m}
  11.2491519703719, -2.159, 2.70192500000001, !- X,Y,Z Vertex 3 {m}
  11.2491517500002, -0.0254000000000684, 2.70192499999917; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e5535288-ea10-4d14-9bc2-34c982bbef5e}, !- Handle
  Dishwasher Temp Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  40.6;                                   !- Field 4

OS:ShadingSurface,
  {665c78e7-4eb8-4d46-ba05-a209d6c4f9eb}, !- Handle
  71,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.19907, -1.572861, 2.5146,             !- X,Y,Z Vertex 1 {m}
  0.19907, -1.572861, 0.1651,             !- X,Y,Z Vertex 2 {m}
  0.049846, -1.572276, 0.1651,            !- X,Y,Z Vertex 3 {m}
  0.049846, -1.572276, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6fff8659-1e87-4758-8a62-26271b6d3295}, !- Handle
  294,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 2.47521, 3.684807,             !- X,Y,Z Vertex 1 {m}
  13.9954, 0.5842, 3.054471,              !- X,Y,Z Vertex 2 {m}
  13.6906, 0.5842, 3.054471,              !- X,Y,Z Vertex 3 {m}
  13.6906, 2.47521, 3.684807;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cc2ef88-3964-4d39-a053-f6d5eb644928}, !- Handle
  Solar Panel 4-3,                        !- Name
  ,                                       !- Construction Name
  {0ac43cb2-e885-4d69-9b4e-0a24ed1ad15a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.91784689043932, 1.21789971626553, -3.6542241252921, !- X,Y,Z Vertex 1 {m}
  -2.91784689043932, -0.261388037869469, -4.1473193920531, !- X,Y,Z Vertex 2 {m}
  -1.87187489043932, -0.261388037869469, -4.1473193920531, !- X,Y,Z Vertex 3 {m}
  -1.87187489043932, 1.21789971626553, -3.6542241252921; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc543a38-c1a8-4095-9821-c83eb5b17143}, !- Handle
  129,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.5687, 8.0518, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -3.5687, 8.0518, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -3.5687, 7.747, 0.125413,               !- X,Y,Z Vertex 3 {m}
  -3.5687, 7.747, 0.163513;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b53f413c-992b-4735-a262-c75b1ecb4283}, !- Handle
  First.North.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6906, 5.9182, 2.8956,                !- X,Y,Z Vertex 1 {m}
  13.6906, 5.9182, 0.127,                 !- X,Y,Z Vertex 2 {m}
  11.2522, 5.9182, 0.127,                 !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9182, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbf67d1-b031-4567-b4df-5ce2ffea4596}, !- Handle
  Attic.South.Wall.1,                     !- Name
  Wall,                                   !- Surface Type
  {92630b2b-f3f3-4ec1-9cde-4cb0b175509a}, !- Construction Name
  {65b01b92-52cf-40d8-8ae3-3a35b3025a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.541266, -1.294428, 6.5659,          !- X,Y,Z Vertex 1 {m}
  -55.541266, -1.294428, 6.102985,        !- X,Y,Z Vertex 2 {m}
  -45.482866, -1.294428, 6.102985,        !- X,Y,Z Vertex 3 {m}
  -45.482866, -1.294428, 6.5659;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a67bb1a3-9fe9-4582-8d43-0237ef0dfe0e}, !- Handle
  271,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9954, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  13.9954, 0.056829, 3.092872,            !- X,Y,Z Vertex 2 {m}
  13.9954, 0.056829, 2.8956,              !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {fd56d8f4-f75d-451d-b2b8-8c3ab6b75123}, !- Handle
  Wolf MWD30-2F/S Microwave Definition,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1618,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3ec945c2-e280-4416-921a-41c2604ddf66}, !- Handle
  Wolf MWD30-2F/S Microwave,              !- Name
  {fd56d8f4-f75d-451d-b2b8-8c3ab6b75123}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {1472aea7-773a-4a54-b51e-7d0dd1499283}, !- Schedule Name
  ,                                       !- Multiplier
  Kitchen - Microwave;                    !- End-Use Subcategory

OS:Schedule:Compact,
  {1472aea7-773a-4a54-b51e-7d0dd1499283}, !- Handle
  Microwave,                              !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 6:01,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:08,                            !- Field 5
  1,                                      !- Field 6
  Until: 18:10,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:17,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesdays Thursdays,                !- Field 13
  Until: 6:01,                            !- Field 14
  0,                                      !- Field 15
  Until: 6:08,                            !- Field 16
  1,                                      !- Field 17
  Until: 18:10,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:17,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesdays,                        !- Field 24
  Until: 6:01,                            !- Field 25
  0,                                      !- Field 26
  Until: 6:08,                            !- Field 27
  1,                                      !- Field 28
  Until: 18:10,                           !- Field 29
  0,                                      !- Field 30
  Until: 18:17,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Fridays,                           !- Field 35
  Until: 6:01,                            !- Field 36
  0,                                      !- Field 37
  Until: 6:08,                            !- Field 38
  1,                                      !- Field 39
  Until: 18:10,                           !- Field 40
  0,                                      !- Field 41
  Until: 18:17,                           !- Field 42
  1,                                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  For: Saturdays,                         !- Field 46
  Until: 9:15,                            !- Field 47
  0,                                      !- Field 48
  Until: 9:20,                            !- Field 49
  1,                                      !- Field 50
  Until: 12:10,                           !- Field 51
  0,                                      !- Field 52
  Until: 12:15,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Sundays,                           !- Field 57
  Until: 9:15,                            !- Field 58
  0,                                      !- Field 59
  Until: 9:22,                            !- Field 60
  1,                                      !- Field 61
  Until: 12:10,                           !- Field 62
  0,                                      !- Field 63
  Until: 12:17,                           !- Field 64
  1,                                      !- Field 65
  Until: 18:10,                           !- Field 66
  0,                                      !- Field 67
  Until: 18:17,                           !- Field 68
  1,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  0,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until 24:00,                            !- Field 73
  0;                                      !- Field 74

OS:Curve:Cubic,
  {557c257c-ff95-4f42-a30d-70e2b28f942b}, !- Handle
  Test Air-to-Air Heat Pump HP Heating Coil Cap-FT, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:SpaceInfiltration:DesignFlowRate,
  {f4ad0885-7f16-4472-8b90-dc298b37ddc4}, !- Handle
  Basement ACH,                           !- Name
  {8d0cfc21-3469-4227-a47b-cbd6054c559d}, !- Space or SpaceType Name
  {f1e653bb-9b7a-41bb-92ac-0f908a6913eb}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d16109b5-af6f-4f72-a01c-cb6a37c99d34}, !- Handle
  Desktop Monitor Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.6,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.367,                                  !- Fraction Radiant
  0.106;                                  !- Fraction Lost

OS:ElectricEquipment,
  {ba622a18-aaa4-480c-87e0-db74f584b6c7}, !- Handle
  Desktop Monitor,                        !- Name
  {d16109b5-af6f-4f72-a01c-cb6a37c99d34}, !- Electric Equipment Definition Name
  {fdc0f9f1-664b-4745-892f-629ae5747151}, !- Space or SpaceType Name
  {0616be70-fe26-439a-84e7-87add235f433}, !- Schedule Name
  ,                                       !- Multiplier
  Office - MELs;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {0616be70-fe26-439a-84e7-87add235f433}, !- Handle
  Desktop Monitor,                        !- Name
  {8b1eb7ab-53d8-4a72-80cd-d8ad3ee1a5aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Mondays,                           !- Field 2
  Until: 18:30,                           !- Field 3
  0.143,                                  !- Field 4
  Until: 22:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.143,                                  !- Field 8
  For: Tuesdays Thursdays,                !- Field 9
  Until: 18:30,                           !- Field 10
  0.143,                                  !- Field 11
  Until: 22:30,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0.143,                                  !- Field 15
  For: Wednesdays,                        !- Field 16
  Until: 18:30,                           !- Field 17
  0.143,                                  !- Field 18
  Until: 22:30,                           !- Field 19
  1,                                      !- Field 20
  Until: 24:00,                           !- Field 21
  0.143,                                  !- Field 22
  For: Fridays,                           !- Field 23
  Until: 18:30,                           !- Field 24
  0.143,                                  !- Field 25
  Until: 22:30,                           !- Field 26
  1,                                      !- Field 27
  Until: 24:00,                           !- Field 28
  0.143,                                  !- Field 29
  For: Saturdays,                         !- Field 30
  Until: 8:30,                            !- Field 31
  0.143,                                  !- Field 32
  Until: 19:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.143,                                  !- Field 36
  For: Sundays,                           !- Field 37
  Until: 8:30,                            !- Field 38
  0.143,                                  !- Field 39
  Until: 19:00,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.143,                                  !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until 24:00,                            !- Field 45
  0;                                      !- Field 46

OS:ShadingSurface,
  {ababe6f4-7e43-46c9-85de-40d4f0fb2939}, !- Handle
  151,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.341181, 5.285139, 2.513013,          !- X,Y,Z Vertex 1 {m}
  -3.341181, 5.285139, 0.163513,          !- X,Y,Z Vertex 2 {m}
  -3.490405, 5.285724, 0.163513,          !- X,Y,Z Vertex 3 {m}
  -3.490405, 5.285724, 2.513013;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcca63d3-5aef-4489-a771-d5aad4172eec}, !- Handle
  First.Sidelite.Wall.1.Window.2,         !- Name
  OperableWindow,                         !- Sub Surface Type
  {02d17314-c8d9-4f1c-9ad5-b9afb4f317cc}, !- Construction Name
  {6ce58b69-68d4-4f15-ba35-df5c81ecc84b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, -0.0254, 2.2352,                 !- X,Y,Z Vertex 1 {m}
  6.096, -0.0254, 0.1524,                 !- X,Y,Z Vertex 2 {m}
  6.3754, -0.0254, 0.1524,                !- X,Y,Z Vertex 3 {m}
  6.3754, -0.0254, 2.2352;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48f2bd20-e5d3-4142-b08a-3b475f69d228}, !- Handle
  161,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0541, 5.3086, 0.163513,              !- X,Y,Z Vertex 1 {m}
  -1.0541, 5.3086, 0.125413,              !- X,Y,Z Vertex 2 {m}
  -1.3589, 5.3086, 0.125413,              !- X,Y,Z Vertex 3 {m}
  -1.3589, 5.3086, 0.163513;              !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {d51fc574-a681-40c5-a5d9-bb3d0d2233ea}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  1000000,                                !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:ScheduleTypeLimits,
  {8ef57e6d-648b-47d9-9b19-1788151b766f}, !- Handle
  {7cd93ec6-bcb8-4ace-981a-517e1b94a95d}; !- Name

OS:ShadingSurface,
  {7fd11a20-6859-4087-aa60-d6d6eebbec65}, !- Handle
  22,                                     !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.245976, -1.702385, 2.5146,           !- X,Y,Z Vertex 1 {m}
  11.245976, -1.702385, 0.1651,           !- X,Y,Z Vertex 2 {m}
  11.17187, -1.572861, 0.1651,            !- X,Y,Z Vertex 3 {m}
  11.17187, -1.572861, 2.5146;            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7cb68f57-0e7a-403a-9cfa-75ea7152c196}, !- Handle
  MonthlyAveWallSurfaceTemp,              !- Name
  {1d8cdeef-b5a5-480a-91d5-d128175bbdc1}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  19.40,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  19.68,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.04,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.41,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.14,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.62,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.88,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.89,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  21.61,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.14,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.42,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  19.87;                                  !- Field 48

OS:ShadingSurface,
  {c2de86b1-c3ee-41d4-a3b1-28e2025e1a71}, !- Handle
  258,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.557, 5.9944, 8.5725,                 !- X,Y,Z Vertex 1 {m}
  11.557, 10.653184, 4.69018,             !- X,Y,Z Vertex 2 {m}
  11.2522, 10.653184, 4.69018,            !- X,Y,Z Vertex 3 {m}
  11.2522, 5.9944, 8.5725;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbec53da-66be-4f4e-acf2-36bc317c451f}, !- Handle
  170,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.263899, 5.004384, 2.550233,          !- X,Y,Z Vertex 1 {m}
  -3.263899, 5.004384, 2.512133,          !- X,Y,Z Vertex 2 {m}
  -3.263899, 5.309184, 2.512133,          !- X,Y,Z Vertex 3 {m}
  -3.263899, 5.309184, 2.550233;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b62c1a41-9245-4f2e-bb50-db6beeab46cf}, !- Handle
  273,                                    !- Name
  ,                                       !- Construction Name
  {e44505a7-4a07-428b-a185-95bc9cf537a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2522, 0.5842, 3.268663,              !- X,Y,Z Vertex 1 {m}
  11.2522, 0.0568290000000011, 3.092872,  !- X,Y,Z Vertex 2 {m}
  13.9954, 0.0568290000000006, 3.092872,  !- X,Y,Z Vertex 3 {m}
  13.9954, 0.5842, 3.268663;              !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4e51cfdd-0dc9-452d-97c2-ba0e1ad1d5e2}, !- Handle
  Test Air-to-Air Heat Pump Cool Coil EIR-FF, !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ShadingSurface,
  {7780283f-10ee-42a7-85bf-b855e4199843}, !- Handle
  166,                                    !- Name
